{
 "standard": "ANSI/ASHRAE Standard 135-2020",
  "reviewed_at": "2026-09-17",
  "repo_sha": "b4c845caf920db279b0aefbd2824ac1348bba1cb",
 "row_evidence_policy": "repo_sha identifies the last repository-wide review; individual rows may cite later PR reviews for narrower evidence updates",
  "review_scope": "RB-01 baseline reconciliation (R0 working order) at dev b4c845c: the corrected-2020 target is ANSI/ASHRAE 135-2020 plus the 2024-04-29 Errata Summary for the supported subset. Owner-approved decisions recorded here: (1) corrected 2020 baseline (135-2020 + 2024-04-29 errata for the supported subset; optional later addenda and external qualification remain separate); (2) no CP authenticated-origin expansion — baseline keeps unknown-origin plus hardened denial; (3) MS/TP is non-routing standard-frame only (MAX_STANDARD_MPDU_DATA 501, crates/bacnet-transport/src/mstp_frame.rs:22, enforced crates/bacnet-transport/src/mstp/mod.rs:420-427 and 690-697); extended-frame/COBS routing is not claimed. The Audit query corrected contract (filter BOOLEAN to BACnetSuccessFilter, cursor Unsigned32 to Unsigned64) is recorded in BACNET-13-AUDIT-WIRE-MODELS; the RB-02 codec migration and the RB-20 runtime/Python migration are done, and #345 stays open for reporting/forwarding (RB-21/22). Per-feature status stays separate from any whole-product Protocol_Revision claim; no Protocol_Revision or workspace version change (workspace stays 0.11.0). Preserved prior owner decisions: #431 transport-neutral composition above sibling roles (not the older B/IP-only facade); #195 publish bacnet-cli in the next release (bacnet-cli is publishable but still omitted from CI publish-crates — delivery gap remains open). No protocol code changes in this tranche.",
  "addenda_errata_status": "ASHRAE 135-2020 Errata Summary 2024-04-29 (v1) reviewed for the supported subset. Item 7 (Clause 21.6, p. 886): successful-actions-only corrected from BOOLEAN (struck through, removed) to BACnetSuccessFilter (italic, added), tags [7] (by-target) and [4] (by-source). Item 8 (Clause 21.2.3, p. 865): start-at-sequence-number corrected from Unsigned32 (struck through, removed) to Unsigned64 (italic, added), tag [2] OPTIONAL. Both items visually verified from the rendered errata p. 3 under the p. 1 convention (strikeout = removed, italics = added); not inferred from concatenated text extraction. This visual verification closes the RB-02 wire-type hold noted in the release plan. The implementation encodes the corrected filter/u64 contract, so BACNET-13-AUDIT-WIRE-MODELS keeps implementation-present-needs-source-review after the RB-02 codec migration and the RB-20 runtime/Python migration pending broader Audit review. Optional later addenda and external qualification remain separate; no whole-product Protocol_Revision claim.",
 "status_taxonomy": [
  "in-progress",
  "implementation-present-needs-conformance-tests",
  "implementation-present-needs-negative-tests",
  "implementation-present-needs-security-tests",
  "implementation-present-needs-timeout-tests",
  "implementation-present-needs-state-machine-audit",
  "implementation-present-needs-window-tests",
  "implementation-present-needs-source-review",
  "implementation-present-needs-platform-tests",
  "supported-with-clause-evidence",
  "deferred-pending-owner-decision",
  "unsupported-by-design",
  "unknown-pending-source-review"
 ],
 "rows": [
  {
   "id": "BACNET-12-LOCAL-APDU-CAPACITY",
   "standard_anchor": "Clauses12.11.18 (raw Device acceptance),16.10.3 (I-Am),20.1.2.5 (Confirmed-Request header codes); AnnexAB.2.10.1/AB.2.11.1 (Connect receive limits)",
   "priority": "P1",
   "requirement_summary": "Keep stable local APDU receive capacity separate from dynamic egress, validate the selected Device against the effective server ceiling, preserve raw I-Am and floor only originated confirmed notification headers.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-transport/src/port.rs",
    "crates/bacnet-transport/src/sc_limits.rs",
    "crates/bacnet-server/src/server/network_port.rs",
    "crates/bacnet-server/src/local_device.rs",
    "crates/bacnet-encoding/src/apdu/mod.rs",
    "crates/bacnet-server/src/server/discovery.rs",
    "crates/bacnet-server/src/server/requests/unconfirmed.rs"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/local_apdu_capacity.rs",
    "crates/bacnet-server/src/server/local_apdu_discovery_tests.rs",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs",
    "crates/bacnet-server/src/server/audit_forwarder_tests.rs::immediate_audit_forwarder_raw_1474_emits_header_1024",
    "crates/bacnet-server/src/server/audit_reporter_tests.rs::immediate_and_delayed_reporter_raw_1474_emit_header_1024",
    "crates/bacnet-server/src/server/event_confirmed_routing_tests.rs",
    "crates/bacnet-transport/src/sc/max_apdu_tests.rs",
    "crates/bacnet-transport/src/sc_tls/direct_local_capacity_tests.rs",
    "crates/rusty-bacnet/src/server/server_methods/lifecycle.rs::binding_generated_mstp_device_matches_local_480_before_io"
   ],
   "negative_tests": [
    "crates/bacnet-integration-tests/tests/local_apdu_capacity.rs::invalid_raw_and_mismatched_device_fail_before_transport_start",
    "crates/bacnet-integration-tests/tests/local_apdu_capacity.rs::queued_iam_rechecks_replacement_before_encoding_or_limiter_accounting",
    "crates/bacnet-transport/src/sc_tls/direct_local_capacity_tests.rs",
    "crates/bacnet-encoding/src/apdu/tests.rs::raw_receive_capacity_floors_only_the_confirmed_header"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#local-receive-capacity-and-outgoing-limits local receive capacity and outgoing limits",
    "docs/python-api.md#bacnetserver full-server generated Device"
   ],
   "notes": [
    "Refs #893. Required local_receive_apdu_capacity has no compatibility default; egress_apdu_limit replaces the old trait name without an alias. Client canonical configuration stays strict. Local raw 1474 remains Device/I-Am 1474 while six server confirmed COV/Audit/Event origins use header 1024.",
    "Server ceilings clamp locally and require selected Device equality before transport start; no Device remains allowed without I-Am. Live and queued I-Am paths revalidate selection before encoding/accounting.",
    "SC own NPDU 1478 supports APDU 1476 independently of negotiated remote/path/BVLC limits and Hub forwarding. Python owns and constructs its Device from the selected transport; no application-owned Device rewrite, serial hardware qualification or complete Annex AB claim."
   ]
  },
  {
   "id": "BACNET-12-CONFIGURED-BIP-PORT",
   "standard_anchor": "Clause12.56/Table12-71 application footnote25; printed551-557/PDF553-559 configuration activation, MAC/APDU/DNS; official2024-04-29 errata item23 (Link_Speed optional)",
   "priority": "P1",
   "requirement_summary": "Configured unbound flat IPV4/NORMAL application Network Port snapshot has complete required fields, nonempty DNS array, readonly activation-dependent configuration and derived MAC; independent port APDU_Length399 replaces obsolete port62.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/network_port.rs",
    "crates/bacnet-objects/src/network_port/bip_config.rs",
    "crates/bacnet-objects/src/network_port/metadata.rs",
    "crates/bacnet-endpoint/src/identity.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/network_port/tests.rs::configured_bip_metadata_exact_sets_and_indexed_list",
    "crates/bacnet-objects/src/network_port/tests.rs::configured_bip_dns_array_and_derived_mac",
    "crates/bacnet-server/src/handlers/tests/read_rpm/network_port.rs::rpm_network_port_configured_profile_wire_bytes_and_dns_indices",
    "crates/bacnet-server/src/handlers/tests/property_metadata/network_port.rs::rpm_network_port_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/network_port.rs::pics_network_port_property_metadata_is_exact",
    "crates/bacnet-endpoint/tests/rb16_identity.rs::configured_port_both_database_builders_keep_capacity_separate_from_device",
    "crates/rusty-bacnet/tests/test_configured_bip_port.py"
   ],
   "negative_tests": [
    "crates/bacnet-endpoint/tests/rb16_identity.rs::configured_bip_entry_admission_rejects_divergent_mac_and_preserves_both_builders",
    "crates/bacnet-objects/src/network_port/tests.rs::configured_bip_numeric_boundaries_and_quality",
    "crates/bacnet-objects/src/network_port/tests.rs::configured_snapshot_refuses_activation_writes_without_state_change",
    "crates/bacnet-objects/src/network_port/tests.rs::non_bip_application_rows_do_not_claim_ipv4_fields",
    "crates/bacnet-server/src/pics/property_metadata_tests/network_port.rs::pics_non_bip_application_profiles_exclude_ipv4_rows"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#configured-network-port-snapshots Configured Network Port snapshots",
    "docs/python-api.md#configured-network-port-snapshots add_bip_network_port",
    "CHANGELOG.md #867"
   ],
   "notes": [
    "Refs #867. Constructor snapshot only: no active socket/NIC association, activation owner, dormant lease or registration API. Changes_Pending remains false because activation-dependent writes are denied; Command is absent.",
    "Description/OOS retain object-local behavior. Local B/IP instance/Port ID1..255 is conservative implementation policy, distinct from UDP0. Initial zero number is UNKNOWN, nonzero caller-supplied number CONFIGURED based on provenance.",
    "Port399 accepts Unsigned >=50 including non-Device-table51; declared default1476 is independent of Device62 and later live capability validation. Zero mask/gateway and nonempty zero-DNS sentinel do not invent interface facts.",
    "Ethernet/VIRTUAL constructors expose common application rows only, not complete link profiles. Both identity database builders use the same construction boundary. No whole NetworkPort, SC, BBMD, foreign, DHCP, router or live receiving-port support claim; #785 and #863 remain separate."
   ]
  },
  {
   "id": "BACNET-12-SCHEDULE-LOCAL-REFERENCES",
   "standard_anchor": "Clause 12.24 Table 12-28 (printed308/PDF310), output continuation (printed309/PDF311), reference property (printed311/PDF313); Clause21 BACnetDeviceObjectPropertyReference (printed891/PDF893)",
   "priority": "P1",
   "requirement_summary": "Configured local Schedule references retain optional target array indices through tick execution. List_Of_Object_Property_References reads as concatenated context-tagged local DeviceObjectPropertyReference bodies, with the optional Device member absent. Failed targets do not prevent later writes. Each target is written with the scheduled value in its own datatype at Priority_For_Writing (1 to 16, default 16, set locally or, since #1088, over the network: BACNET-12-SCHEDULE-WRITES); a NULL relinquishes that slot of a commandable target.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-objects/src/schedule/mod.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-server/src/schedule.rs",
    "crates/bacnet-encoding/src/constructed/object_property_reference.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_the_typed_value_at_priority_for_writing",
    "crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets",
    "crates/bacnet-server/src/server/life_safety_cov_tests/schedule.rs::schedule_indexed_target_and_later_unindexed_target_survive_failure",
    "crates/bacnet-server/src/server/life_safety_cov_tests/schedule.rs::schedule_unindexed_command_retains_fixed_priority_sixteen",
    "crates/bacnet-server/src/handlers/tests/read_rpm/schedule.rs::rpm_schedule_indexed_reads_and_reference_wire_bytes",
    "crates/bacnet-server/src/schedule_tests.rs::schedule_commands_its_typed_value_at_priority_for_writing_and_relinquishes_with_null",
    "crates/bacnet-server/src/schedule_reference_retry_tests.rs::a_retry_runs_no_command_or_channel_member_again"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/life_safety_cov_tests/schedule.rs::schedule_indexed_target_and_later_unindexed_target_survive_failure",
    "crates/bacnet-server/src/handlers/tests/read_rpm/schedule.rs::rpm_schedule_indexed_reads_and_reference_wire_bytes",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs",
    "crates/bacnet-server/src/schedule_relinquish_tests.rs::a_schedule_target_index_is_checked_as_write_property_checks_it"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Schedule reference correction",
    "docs/rust-api.md#schedule--notification-6 Schedule & Notification",
    "CHANGELOG.md Unreleased Fixed entry for #1029 and #1028"
   ],
   "notes": [
    "Refs #845. Evidence is limited to the local-reference profile; Priority_For_Writing was network read-only but locally configurable until #1088 made it and the reference list network-writable (BACNET-12-SCHEDULE-WRITES) (#1028, which also replaced the Octet String target writes with typed values and the (value, refs) tuple with ScheduleWrite).",
    "Full typed hook references replace the lossy tuple API; shared public reference encoder produces local DOPR member bodies without a duplicate codec or aliases. Direct fixed-clock ticks prove indexed STATE_TEXT[2] updates only that element, continue after invalid index3, and preserve unindexed writes.",
    "Fixed RP/legacy and budgeted RPM bytes cover indexed plus unindexed concatenation, empty list, and list-own nonarray refusal. Existing Schedule evaluation/Out_Of_Service and Life Safety delta controls remain. No remote writes, source-origin propagation or whole-Schedule conformance claim; #824/#823 remain open.",
    "A reference's index goes through the WriteProperty index gate first: one on a property that isn't an array, or that the target doesn't hold, fails that target unwritten and makes Reliability CONFIGURATION_ERROR (BACNET-12-SCHEDULE-RELIABILITY).",
    "A pass that owes the list nothing still writes the current value to the members whose last write was refused, and to them alone: members that took it, Commands and Channels among them, aren't written again (BACNET-12-SCHEDULE-RELIABILITY)."
   ]
  },
  {
   "id": "BACNET-12-SCHEDULE-EVALUATION",
   "standard_anchor": "Clause 12.24.4 Present_Value, 12.24.6 Effective_Period, 12.24.7 Weekly_Schedule, 12.24.8 Exception_Schedule and 12.24.9 Schedule_Default; Clause 21 BACnetSpecialEvent and BACnetTimeValue; Clause 12 note on unspecified dates",
   "priority": "P1",
   "requirement_summary": "Within Effective_Period (both ends included, an unspecified end open), Present_Value is the current value of the best-priority Exception_Schedule element in effect today whose current value is not NULL (priority 1 best, the lower array index breaking a tie); an element is in effect when its inline calendar entry matches today or the Calendar it references is TRUE today, resolved once per pass through the database. Failing that, today's Weekly_Schedule element if its current value is not NULL; failing that, Schedule_Default, which may be NULL. A list's current value is that of its latest time-value at or before the current time (seconds and hundredths included, entry order irrelevant), and none before the first. Outside Effective_Period nothing is calculated or written and Present_Value keeps its last value. Entering the period, the first pass after start-up included, writes the value to the references even when unchanged; afterwards only a change is written, or the current value after a change of the references or the priority (BACNET-12-SCHEDULE-WRITES). Present_Value is calculated even without references, and Out_Of_Service suspends it, a client's written value taking its place (BACNET-12-SCHEDULE-WRITES). Time-values and Schedule_Default hold primitive datatypes only. The server evaluates every 60 seconds from one Device clock frame, and evaluates a Schedule at once after a write to it commits.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/schedule/evaluation.rs",
    "crates/bacnet-objects/src/schedule/mod.rs::ScheduleObject",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-server/src/schedule.rs",
    "crates/bacnet-types/src/calendar.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_falls_back_to_schedule_default",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_weekly_uses_the_latest_entry_at_or_before_now",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_typed_values_keep_their_own_datatype",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_exception_takes_precedence_over_the_weekly_schedule",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_null_hands_control_to_the_next_source",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_best_priority_with_a_current_value_wins_and_the_lower_index_breaks_ties",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_exception_applies_only_on_days_its_calendar_entry_matches",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_calendar_reference_follows_the_referenced_calendar",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_only_within_effective_period_with_both_ends_included",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_the_typed_value_at_priority_for_writing",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_null_to_relinquish",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_on_entering_effective_period_even_when_unchanged",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_updates_present_value_without_references",
    "crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets",
    "crates/bacnet-server/src/schedule_tests.rs::schedule_commands_its_typed_value_at_priority_for_writing_and_relinquishes_with_null",
    "crates/bacnet-server/src/schedule_tests.rs::schedule_follows_a_calendar_whose_date_list_is_written_over_the_wire",
    "crates/bacnet-server/src/schedule_tests.rs::schedule_writes_only_within_its_effective_period"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_does_nothing_while_out_of_service",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::schedule_setters_refuse_values_outside_their_datatype_or_range",
    "crates/bacnet-objects/src/schedule/tests.rs::schedule_weekly_schedule_refuses_a_day_index_past_sunday",
    "crates/bacnet-types/src/calendar/tests.rs::time_is_specific_only_with_every_field_in_range"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1029 and #1028",
    "docs/rust-api.md#schedule--notification-6 Schedule & Notification"
   ],
   "notes": [
    "Refs #1028. Before, evaluate applied every exception whatever its period, ignored Calendar references and Effective_Period, treated a NULL time-value as a value, and returned an Octet String of the raw time-value bytes, which commandable targets refused.",
    "Local choices: the weekday used for Weekly_Schedule and matching is computed from the local date, so an inconsistent weekday octet in the clock cannot split the two; a Calendar reference to a missing object or a non-Calendar is never in effect; the setters refuse non-specific or repeated times (DUPLICATE_ENTRY, as 12.24.7 and 12.24.8 ask of written days), non-primitive values and out-of-range priorities and entries.",
    "Network writes of Weekly_Schedule, Exception_Schedule and Effective_Period, with the immediate evaluation after them, are BACNET-12-SCHEDULE-WRITES (#1057), and the CONFIGURATION_ERROR evaluation of 12.24.13 is BACNET-12-SCHEDULE-RELIABILITY (#1056).",
    "Present_Value writes while Out_Of_Service and their write-through to the references (12.24.14) are BACNET-12-SCHEDULE-WRITES (#1055). Not covered: remote references; and evaluation finer than the 60-second pass (a scheduled time takes effect at the next pass, not exactly at its time)."
   ]
  },
  {
   "id": "BACNET-12-SCHEDULE-WRITES",
   "standard_anchor": "Clause 12.24.6 Effective_Period, 12.24.7 Weekly_Schedule and 12.24.8 Exception_Schedule (printed310-311/PDF312-313), 12.24.10 List_Of_Object_Property_References and 12.24.11 Priority_For_Writing (printed311/PDF313), recalculation and Present_Value writability in 12.24.4 (printed309/PDF311), 12.24.14 Out_Of_Service (printed312/PDF314); Clauses 15.1, 15.2, 15.9.1.3 and 15.10; Clause 21 BACnetDailySchedule, BACnetSpecialEvent and BACnetDateRange",
   "priority": "P1",
   "requirement_summary": "WriteProperty, WritePropertyMultiple and write_local accept Weekly_Schedule, Exception_Schedule and Effective_Period whole, and one element of either array by index. The value is decoded with the shared constructed codecs and checked by the functions the local setters use: a non-specific time or an event priority outside 1 to 16 is VALUE_OUT_OF_RANGE, a time repeated within one list DUPLICATE_ENTRY, an element of another datatype INVALID_DATA_TYPE, a malformed element INVALID_DATA_ENCODING, and a refusal leaves the property unchanged. Weekly_Schedule stays seven elements (a whole write of another count is VALUE_OUT_OF_RANGE, index 0 WRITE_ACCESS_DENIED); writing Exception_Schedule index 0 resizes it, appended elements being special events without time-values, up to 1,024 events (NO_SPACE_TO_WRITE_PROPERTY). Once a write to a Schedule commits, the server runs that Schedule's evaluation at once under the same database guard, through the tick's code, and fans COV out for the targets it writes. While Out_Of_Service is TRUE, Present_Value takes any primitive value, NULL included (INVALID_DATA_TYPE otherwise; WRITE_ACCESS_DENIED in service), and every accepted value goes to the references at Priority_For_Writing, a NULL relinquishing, in that same pass, ahead of any calculated value and without needing a clock. Out of service neither the tick nor a content write replaces it; back in service the calculation takes over at once. List_Of_Object_Property_References (whole, as a read returns it) and Priority_For_Writing (an Unsigned from 1 to 16, VALUE_OUT_OF_RANGE otherwise) are writable the same three ways (#1088): a list member naming any Device but the server's own is OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED (12.24.10), while one naming the server's own Device is stored, and reads back, as the local reference it stands for (#1122), a member of another datatype INVALID_DATA_TYPE, a malformed one INVALID_DATA_ENCODING, more than 1,024 members NO_SPACE_TO_WRITE_PROPERTY, and a refusal changes nothing. After a change the pass it triggers sends the current Present_Value to the new list at the new priority, if the Schedule is writing at all (in service, only inside Effective_Period; out of service, at once), and relinquishes with a NULL at the old priority every slot the Schedule holds that the change leaves behind: each dropped reference, or every reference when the priority moves. The Schedule holds slots from a write of a non-NULL value until it leaves Effective_Period. AddListElement and RemoveListElement edit the list and hand the result to the same whole-list write (#1121), so an accepted edit triggers the same pass: a member already held, or repeated in the request, changes nothing and is no failure; a member the list lacks is LIST_ELEMENT_NOT_FOUND; an element that does not decode as a reference INVALID_DATA_TYPE; a member past the 1,024 cap NO_SPACE_TO_ADD_LIST_ELEMENT and one in another device OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED, each ChangeList-Error naming the request element; and a refused request changes nothing.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/schedule/writes.rs",
    "crates/bacnet-objects/src/schedule/evaluation.rs",
    "crates/bacnet-objects/src/schedule/mod.rs::ScheduleObject",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-server/src/schedule.rs",
    "crates/bacnet-server/src/server/requests/mutations.rs",
    "crates/bacnet-server/src/server/local_writes.rs",
    "crates/bacnet-objects/src/schedule/out_of_service.rs",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-encoding/src/constructed/schedule.rs",
    "crates/bacnet-objects/src/schedule/targets.rs",
    "crates/bacnet-server/src/local_references.rs",
    "crates/bacnet-server/src/handlers/list.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/schedule/write_tests.rs::weekly_schedule_whole_write_takes_the_wire_bytes_and_the_read_shape",
    "crates/bacnet-objects/src/schedule/write_tests.rs::weekly_schedule_indexed_write_replaces_one_day",
    "crates/bacnet-objects/src/schedule/write_tests.rs::exception_schedule_whole_write_replaces_the_array",
    "crates/bacnet-objects/src/schedule/write_tests.rs::exception_schedule_indexed_write_replaces_one_event",
    "crates/bacnet-objects/src/schedule/write_tests.rs::exception_schedule_index_zero_resizes_with_empty_events",
    "crates/bacnet-objects/src/schedule/write_tests.rs::effective_period_write_takes_two_application_dates",
    "crates/bacnet-objects/src/schedule/metadata.rs::tests::property_metadata_schedule_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/pics/property_metadata_tests/schedule.rs::pics_schedule_property_metadata_is_exact",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_property_of_a_weekly_day_commands_the_target_at_once",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_property_multiple_of_exceptions_and_period_commands_the_target_at_once",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_local_of_a_weekly_day_commands_the_target_at_once",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::present_value_written_out_of_service_is_owed_to_the_references_once",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::the_tick_leaves_a_simulated_value_until_the_return_to_service",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::a_value_written_before_the_return_to_service_is_still_owed",
    "crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets",
    "crates/bacnet-server/src/schedule_tests.rs::a_present_value_written_out_of_service_reaches_the_target_without_a_clock",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_property_of_present_value_follows_out_of_service",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_property_multiple_of_present_value_around_out_of_service",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_local_of_present_value_follows_out_of_service",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::priority_for_writing_write_takes_an_unsigned_from_1_to_16",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::reference_list_write_takes_the_wire_bytes_and_reads_back_unchanged",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::a_new_reference_gets_the_current_value_at_once",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::a_dropped_reference_is_relinquished_at_the_priority_it_holds",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::a_priority_change_moves_every_target_to_the_new_slot",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::two_changes_before_a_pass_owe_each_slot_once",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::out_of_service_a_change_owes_the_current_value",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::write_property_of_priority_for_writing_moves_the_command_at_once",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::write_property_of_the_reference_list_commands_new_targets_and_relinquishes_dropped_ones",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::write_property_multiple_of_both_properties_relinquishes_each_old_slot",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::write_local_of_the_reference_list_commands_a_new_target",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::add_commands_the_new_target_and_remove_relinquishes_the_dropped_one",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::a_member_naming_this_device_is_written_as_a_local_reference",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::the_list_services_match_a_member_naming_this_device_to_its_local_form",
    "crates/bacnet-server/src/local_references.rs::tests::only_members_naming_the_local_device_lose_their_device",
    "crates/bacnet-server/src/server/local_encoded_writes_tests.rs::a_local_read_writes_back_through_the_network_decoding",
    "crates/rusty-bacnet/tests/test_local_round_trips.py::LocalRoundTripTests::test_a_local_read_writes_back_locally_and_over_the_network",
    "crates/bacnet-server/src/schedule_relinquish_tests.rs::a_schedule_null_relinquishes_a_commandable_target_and_leaves_the_others_as_they_are"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/schedule/write_tests.rs::weekly_schedule_refused_writes_leave_it_unchanged",
    "crates/bacnet-objects/src/schedule/write_tests.rs::exception_schedule_refused_writes_leave_it_unchanged",
    "crates/bacnet-objects/src/schedule/write_tests.rs::effective_period_refused_writes_leave_it_unchanged",
    "crates/bacnet-objects/src/schedule/write_tests.rs::add_exception_refuses_an_event_past_the_cap",
    "crates/bacnet-objects/src/schedule/metadata.rs::tests::property_metadata_schedule_stays_stable_across_reliability_simulation",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::a_refused_write_changes_neither_the_schedule_nor_the_target",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::present_value_write_is_refused_in_service",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::present_value_write_out_of_service_takes_only_a_primitive_value",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::schedule_setters_refuse_values_outside_their_datatype_or_range",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::an_event_priority_out_of_range_is_value_out_of_range_over_the_wire",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::reference_list_refusals_leave_it_unchanged",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::a_null_value_or_an_inactive_schedule_holds_no_slot",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::a_refused_reference_list_changes_neither_the_list_nor_the_targets",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::duplicates_succeed_and_absent_or_foreign_members_change_nothing",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::add_list_element_names_the_member_that_does_not_fit",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::a_member_in_another_device_is_refused_in_a_mixed_list",
    "crates/bacnet-server/src/local_references.rs::tests::a_malformed_member_and_what_follows_pass_on_as_written",
    "crates/bacnet-server/src/local_references.rs::tests::other_targets_and_devices_are_left_alone",
    "crates/bacnet-server/src/handlers/tests/device_reference_writes.rs::schedule_add_list_element_refuses_a_non_device_member_by_position"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1057 and #1056",
    "docs/rust-api.md#schedule--notification-6 Schedule & Notification",
    "docs/architecture.md#server-engine Schedule tick row",
    "CHANGELOG.md Unreleased Added entry for #1055",
    "CHANGELOG.md Unreleased Fixed entry for #1087",
    "CHANGELOG.md Unreleased Added entry for #1088 and #1086",
    "CHANGELOG.md Unreleased Added entry for #1121 and #1122"
   ],
   "notes": [
    "Refs #1057. Before, all three properties answered WRITE_ACCESS_DENIED. The server hands the three properties to the object as raw bytes (index 0 of the arrays stays an Unsigned), and the object also takes the List of ApplicationData a read returns, so a read value writes back unchanged.",
    "Local choices: the INVALID_DATA_TYPE / INVALID_DATA_ENCODING split follows the Date_List precedent, keyed on the element's first tag; an event priority outside 1 to 16 decodes, since the shared codec checks only structure, and is VALUE_OUT_OF_RANGE as from add_exception, per the 15.9.1.3 split and the Date_List precedent (#1087; it was INVALID_DATA_ENCODING before); an appended Exception_Schedule element has a wholly unspecified date and priority 16, which never supplies a value; the 1,024-event cap matches Date_List and now applies to add_exception too; any committed write to a Schedule, not only to these properties, triggers the immediate evaluation, which writes only a changed value or on entering Effective_Period.",
    "DATATYPE_NOT_SUPPORTED is never returned: every primitive datatype is accepted and a mixed configuration is reported through Reliability (BACNET-12-SCHEDULE-RELIABILITY), so a client can move a Schedule to another datatype one property at a time.",
    "#1055: before, Present_Value answered WRITE_ACCESS_DENIED in every state. Local choices: every accepted Present_Value write is sent on, even of the value already held, and several before one pass send the last; the value goes out whatever Effective_Period or a later Out_Of_Service says, so a WritePropertyMultiple that writes it and then returns the object to service delivers it ahead of the calculation; the return to service writes the calculated value only when it differs from Present_Value, which by then matches what the targets were last sent. A value written on the object directly, outside the server's write paths, goes out at the next tick through BACnetObject::take_owed_schedule_writes (take_simulated_schedule_write until #1088).",
    "#1088: before, List_Of_Object_Property_References and Priority_For_Writing answered WRITE_ACCESS_DENIED; Table 12-28 leaves their writability to the implementation. The server hands the list to the object as raw bytes, an empty list included.",
    "Local choices: a member naming a Device was refused even when it named this device, since the object stores and serves local references only (#1122 accepts that case); relinquishing what a change leaves behind keeps no command at a priority no writer owns any more, and limiting it to slots the Schedule still holds keeps an out-of-season Schedule from clearing the command of the seasonal Schedule that 12.24.6 lets share its references and priority; a NULL Present_Value holds no slot, having relinquished already; every accepted write counts as a change, so the current value is sent again even when nothing changed; add_object_property_reference now returns Result for the same 1,024 cap. Not covered: references in other devices (refused).",
    "#1121: before, AddListElement and RemoveListElement of the list answered WRITE_ACCESS_DENIED. The handler decodes the elements with a reference codec, edits the stored list (whole-element comparison, all or nothing) and writes it back through the Schedule's whole-list write, which now names the member it refuses (Error::Structured with FirstFailedElementNumber), so the relinquish and owed-write rules and the refusals are the WriteProperty ones; WriteProperty and WritePropertyMultiple keep the plain class and code on the wire.",
    "Local choices: an element that does not decode is INVALID_DATA_TYPE for both services, as for every list codec (BACNET-15-LIST-ELEMENT-SEMANTICS), though the whole-list write tells a foreign datatype from a malformed member; a remote member is never stored, so removing one is LIST_ELEMENT_NOT_FOUND; a pure-duplicate add still writes the list back, and the pass resends the current value, harmlessly.",
    "#1122: 12.24.10 only lets a Schedule limited to its own device refuse references to objects outside it. The Schedule object cannot tell which Device holds it, so the server, which selects the local Device under the write's database guard, drops a Device identifier naming that Device from each member before the object decodes the value (WriteProperty, WritePropertyMultiple, write_local and both list services); teaching the object the identifier would have needed a new BACnetObject hook and keeping every Schedule in step with the Device set.",
    "A Device at the wildcard instance names no device and is never local. A read returns the stored local form, so a member written with and without the identifier is one member to the list services. Direct callers of ScheduleObject::write_property still get every Device member refused. Staging's Target_References gets the same rewrite since #1136 (BACNET-12-STAGING-TARGET-REFERENCES).",
    "A local write of an encoded value (BACnetServer::write_local_encoded, Python write_property_local) decodes it as WriteProperty does, so an Effective_Period read locally writes back.",
    "A written List_Of_Object_Property_References member whose device identifier isn't a Device is VALUE_OUT_OF_RANGE, named by position, ahead of OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED for another device. The list is decoded whole and capped before any Device check, so a malformed member or the cap answers first.",
    "A NULL the Schedule writes relinquishes its slot in a commandable target. On a target property that isn't commandable and has no NULL in its datatype it changes nothing, sends no COV and counts as accepted. Targets are local only."
   ]
  },
  {
   "id": "BACNET-12-STAGING-TARGET-REFERENCES",
   "standard_anchor": "Clause 12.62.14 Target_References (printed616/PDF618); Clause 21 BACnetDeviceObjectReference (printed891/PDF893)",
   "priority": "P1",
   "requirement_summary": "A Staging object's Target_References is a BACnetARRAY of BACnetDeviceObjectReference, written whole or one element by index over WriteProperty, WritePropertyMultiple and write_local, with its length fixed after construction. The object commands only targets inside its own device, so a written element naming any other Device is PROPERTY / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED and the array and its targets stay as they were. An element whose Device member names the server's own Device is a reference into this device: the server stores it, and a read returns it, in the local form without the Device member, and the current stage is re-applied at once, so a new target is commanded at Priority_For_Writing (#1136).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-server/src/local_references.rs",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-server/src/server/local_writes.rs",
    "crates/bacnet-objects/src/staging.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/staging_reference_write_tests.rs::write_property_takes_a_target_naming_this_device_as_a_local_reference",
    "crates/bacnet-server/src/server/staging_reference_write_tests.rs::write_property_multiple_and_write_local_take_a_target_naming_this_device",
    "crates/bacnet-server/src/local_references.rs::tests::staging_targets_naming_the_local_device_lose_their_device",
    "crates/rusty-bacnet/tests/test_typed_list_reads.py::TypedListReadTests::test_stages_read_as_the_triples_written",
    "crates/rusty-bacnet/src/types/constructed_read_tests.rs::stages_read_as_the_triples_written"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/staging_reference_write_tests.rs::a_target_in_another_device_is_refused_alone_or_in_a_mixed_array",
    "crates/bacnet-server/src/local_references.rs::tests::other_targets_and_devices_are_left_alone",
    "crates/bacnet-objects/src/staging/tests.rs::supported_configuration_writes_revalidate_atomically_and_reevaluate",
    "crates/bacnet-server/src/handlers/tests/staging_writes.rs::staging_targets_reach_the_object_as_raw_reference_bytes",
    "crates/bacnet-server/src/handlers/tests/device_reference_writes.rs::every_writable_device_reference_answers_the_same_octets_the_same_way"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1136",
    "docs/rust-api.md#building-control-7 Staging"
   ],
   "notes": [
    "Refs #1136. Before, every element carrying a Device identifier was refused, even one naming this device, which 12.62.14 does not permit: like 12.24.10 for the Schedule, it lets a property limited to its own device refuse only references outside it.",
    "The rewrite is the Schedule's (BACNET-12-SCHEDULE-WRITES), generalized in local_references.rs over both reference types: the server, which selects the local Device under the write's database guard, drops a Device member naming that Device from each element before the object decodes the value.",
    "A Device at the wildcard instance names no device and is never local. StagingObject written directly, or configured through StagingConfig, still refuses every Device member, since it cannot tell which Device holds it. Target_References is an array, so the list services do not apply. Not covered: targets in other devices (refused; the object issues no remote writes).",
    "Python reads Stages as (limit, values, deadband) triples and Target_References as ObjectIdentifiers, the forms add_staging takes, or as a (device, object) pair for a reference that keeps its Device member, which add_staging refuses as it takes local targets only.",
    "The server hands Target_References writes over as the written octets, decoded by the shared device_reference.rs helpers: an element of another datatype is INVALID_DATA_TYPE, and anything after an element written by index INVALID_DATA_ENCODING."
   ]
  },
  {
   "id": "BACNET-12-AVERAGING-LOCAL-REFERENCE",
   "standard_anchor": "Clause 12.5.13 Object_Property_Reference and Table 12-5 footnote 1 (printed186-188/PDF188-190); Clause 21 BACnetDeviceObjectPropertyReference (printed891/PDF893)",
   "priority": "P1",
   "requirement_summary": "An Averaging object's Object_Property_Reference is one BACnetDeviceObjectPropertyReference, writable over WriteProperty, WritePropertyMultiple and write_local. The object samples only properties inside its own device, so a written reference naming any other Device is PROPERTY / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED and the reference and the sample window stay as they were. A reference whose Device member names the server's own Device points into this device: the server stores it, and a read returns it, in the local form without the Device member, and the window empties as for any accepted write (#1153). A value holding more than one reference is PROPERTY / INVALID_DATA_ENCODING and changes nothing.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-server/src/local_references.rs",
    "crates/bacnet-objects/src/device_reference.rs",
    "crates/bacnet-objects/src/averaging.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/averaging_reference_write_tests.rs::write_property_takes_a_reference_naming_this_device_as_a_local_reference",
    "crates/bacnet-server/src/server/averaging_reference_write_tests.rs::write_property_multiple_and_write_local_take_a_reference_naming_this_device",
    "crates/bacnet-server/src/local_references.rs::tests::an_averaging_reference_naming_the_local_device_loses_its_device",
    "crates/bacnet-objects/src/device_reference_users_tests.rs::every_writable_device_reference_answers_the_same_value_the_same_way"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/averaging_reference_write_tests.rs::a_reference_in_another_device_is_refused_and_changes_nothing",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::averaging_object_property_reference_over_the_wire",
    "crates/bacnet-objects/src/averaging/tests.rs::averaging_reference_write_rejects_bad_shapes_and_preserves_state",
    "crates/bacnet-server/src/handlers/tests/device_reference_writes.rs::every_writable_device_reference_answers_the_same_octets_the_same_way"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1153",
    "docs/rust-api.md#building-control-7 Averaging references",
    "docs/python-api.md#building-control Averaging references"
   ],
   "notes": [
    "Refs #1153. Before, every Device member was refused with INVALID_DATA_ENCODING, this device's included, though 12.5.13 makes sampling other devices the optional part and so permits refusing only references outside the device.",
    "The rewrite is the one the Schedule and Staging rows use (BACNET-12-SCHEDULE-WRITES, BACNET-12-STAGING-TARGET-REFERENCES), from the table in local_references.rs. The service decode hands the reference over as one chunk per context-tagged member, so the server joins the chunks; when they are exactly one reference whose Device member names the local Device (selected under the write's database guard, never the wildcard instance), the object gets that reference without its Device member, and anything else reaches the object as written.",
    "Local choice: a reference naming another device is OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED, the code the Schedule, Staging, Event Enrollment, Timer, Trend Log Multiple and Life Safety clauses give for the same restriction; 12.5.13 names none, and the encoding is valid for this production, so INVALID_DATA_ENCODING no longer fit.",
    "AveragingObject written directly still refuses every Device member, since it cannot tell which Device holds it. The property holds one reference, so array indexes and the list services do not apply; the mixed case is a value with two references, refused whole.",
    "The object stores only local references, so the server's sampler (#1144) reads only local properties; the WriteProperty wire test has it sample a reference written with this device's identifier. Log_DeviceObjectProperty on a Trend Log (12.25.8) or a Trend Log Multiple (12.30.11) is writable and takes the same local-Device rewrite. Event Enrollment Object_Property_Reference (12.12.8), Life Safety Point and Zone Member_Of and Zone_Members (12.15.29, 12.16.26, 12.16.27) and Global Group Group_Members (12.50.5) are read-only here, and a writable Group_Members would have to accept members in other devices under 12.50.5 in any case; Timer List_Of_Object_Property_References (12.57.21) and the Channel object are not implemented. Not covered: sampling a property in another device (refused).",
    "The server hands Object_Property_Reference writes over as the written octets, as for a Trend Log, and the shared device_reference.rs helpers decode them: anything after the one reference is INVALID_DATA_ENCODING, whatever its tag."
   ]
  },
  {
   "id": "BACNET-12-SCHEDULE-RELIABILITY",
   "standard_anchor": "Clause 12.24.13 Reliability, 12.24.12 Status_Flags and 12.24.14 Out_Of_Service (printed311-312/PDF313-314); output rule in 12.24.4 (printed309/PDF311); reference writes in 12.24.10 (printed311/PDF313)",
   "priority": "P1",
   "requirement_summary": "Reliability is CONFIGURATION_ERROR while the non-NULL values in Weekly_Schedule, Exception_Schedule and Schedule_Default are not all of one datatype, or while a referenced property refused the last value of the schedule's datatype written to it with INVALID_DATA_TYPE or DATATYPE_NOT_SUPPORTED (#1086) or refused the reference itself with UNKNOWN_OBJECT, UNKNOWN_PROPERTY, PROPERTY_IS_NOT_AN_ARRAY or INVALID_ARRAY_INDEX (#1433), and NO_FAULT_DETECTED again once neither holds; Status_Flags FAULT follows it. The check runs on every change to those properties, from the local setters or a network write, on the return to service, and in the fault detector's pass. The object clears only a fault it raised: a Reliability applied through set_reliability_internal, or simulated while Out_Of_Service is TRUE, is left alone. A misconfigured Schedule keeps evaluating and writing its references. Present_Value is outside the check: a value written while Out_Of_Service counts for nothing, and a simulated Reliability doesn't hold its write to the references back. The schedule pass reports every target write through BACnetObject::complete_schedule_write, one ScheduleTargetOutcome per reference: a refusal raises the reference half, a later accepted write to that target or its removal from the list clears it, and a NULL, a value of another datatype or any other failure (WRITE_ACCESS_DENIED included) counts for nothing.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/schedule/reliability.rs",
    "crates/bacnet-objects/src/schedule/mod.rs::ScheduleObject",
    "crates/bacnet-server/src/fault_detection.rs",
    "crates/bacnet-objects/src/schedule/evaluation.rs::ScheduleTargetOutcome",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-server/src/schedule.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::mixed_datatypes_from_the_setters_are_a_configuration_error",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::network_writes_re_evaluate_reliability",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_misconfigured_schedule_still_writes_its_references",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_target_refusing_the_datatype_faults_the_schedule_until_it_takes_one",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::target_outcomes_classify_the_write_error",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::a_target_refusing_the_datatype_faults_the_schedule_which_still_writes_the_others",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::a_schedule_recovers_once_its_target_takes_the_datatype",
    "crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_reference_the_target_cannot_write_faults_the_schedule_until_it_takes_one",
    "crates/bacnet-server/src/schedule_reference_reliability_tests.rs::{a_reference_its_target_can_never_write_faults_the_schedule,the_fault_clears_once_the_reference_is_fixed,a_missing_object_created_later_takes_the_value_at_the_next_pass}",
    "crates/bacnet-objects/src/schedule/retry_tests.rs::{a_pass_with_nothing_else_to_send_retries_only_the_refused_reference,a_datatype_refusal_is_retried_too,a_retry_that_fails_otherwise_ends_the_refusal,a_retry_leaves_the_held_slots_alone,a_new_value_goes_to_the_whole_list_not_as_a_retry}",
    "crates/bacnet-server/src/schedule_reference_retry_tests.rs::{a_state_text_index_that_becomes_valid_clears_the_fault,a_retry_runs_no_command_or_channel_member_again,a_retry_that_fails_otherwise_ends_the_fault_and_warns_once}",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::a_target_created_later_takes_the_value_within_one_tick"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/schedule/retry_tests.rs::nothing_is_retried_without_a_value_the_schedule_sends",
    "crates/bacnet-server/src/schedule_reference_retry_tests.rs::a_reference_still_refused_keeps_the_fault_and_logs_only_at_debug",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::nulls_and_an_empty_schedule_never_disagree",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_reliability_applied_by_the_application_is_left_alone",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::out_of_service_keeps_the_simulated_reliability_until_return",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::present_value_simulation_leaves_reliability_to_its_owners",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::only_a_value_of_the_schedules_datatype_counts",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_dropped_reference_takes_its_refusal_with_it",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::the_reference_fault_combines_with_the_content_fault"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1057 and #1056",
    "docs/rust-api.md#schedule--notification-6 Schedule & Notification",
    "CHANGELOG.md Unreleased Added entry for #1088 and #1086"
   ],
   "notes": [
    "Refs #1056. Before, nothing evaluated a Schedule's Reliability. Datatypes compare by PropertyValue variant, so Real, Unsigned and Enumerated differ. Writes continue under CONFIGURATION_ERROR because 12.24.4 sends every change to the references and keeps going past a failing member, while 12.24.13 only reports the condition; the multi-state objects treat their CONFIGURATION_ERROR as report-only too.",
    "#1086: the second condition of 12.24.13, that every referenced property accept the datatype, is judged from the writes (the issue's option B) rather than checked beforehand: the objects publish no datatype per property, so an eager check would have to guess from a target's current value or probe it with a write.",
    "The cost is that the fault shows at the first write rather than at configuration time; 12.24.13 already lets a remote member's fault wait for a write. Local choices: only a refusal of a value whose datatype the schedule itself holds counts, so a NULL, or an out-of-service value of another datatype, raises nothing; any other failure leaves a member's standing as it was; the flag combines with the contents check under the one ownership rule, so a Reliability set by the application or a client simulation is never cleared by it.",
    "A reference the target can't write whatever the value (a missing object or property, or an array index the property can't take) faults the Schedule as a datatype refusal does, and clears the same way. A denied write doesn't: it can be the target's state.",
    "While a refusal of either kind stands, each pass with nothing else to send offers Present_Value again to the refused members only, so the fault clears within a tick of its cause going away. NULL isn't retried; refusals log at debug.",
    "A retry that fails otherwise (out of range, denied) ends that member's refusal and warns once, as the same failure on a first write raises nothing. After a write that isn't a retry, the next retry settles the member."
   ]
  },
  {
   "id": "BACNET-12-AUDIT-REPORTER-DELAY",
   "standard_anchor": "Clause 12.63 / Table 12-82, printed page 619 / PDF page 621; Maximum_Send_Delay and Send_Now printed pages 621-622 / PDF pages 623-624; Clause 19.6.6 and Table 19-5 (partial-profile loss filtering remains unresolved)",
   "priority": "P1",
   "requirement_summary": "Optional paired target Reporter delay/control properties execute bounded ordinary batching, command fences and captured historical loss accounting, with immediate mandatory records and owned shutdown.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/audit/reporter_delay.rs",
    "crates/bacnet-server/src/server/audit_batch_queue.rs",
    "crates/bacnet-server/src/server/audit_batch_runtime.rs",
    "crates/bacnet-server/src/server/audit_send_now.rs",
    "crates/bacnet-server/src/server/audit_failure_queue.rs",
    "crates/bacnet-server/src/server/audit_context_preparation.rs",
    "crates/bacnet-server/src/server/shutdown.rs",
    "crates/rusty-bacnet/src/server/audit_configuration.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/audit_batching_tests.rs",
    "crates/bacnet-server/src/server/audit_delay_property_tests.rs",
    "crates/bacnet-server/src/server/audit_batch_history_tests.rs",
    "crates/rusty-bacnet/tests/test_delayed_target_audit.py",
    "crates/bacnet-server/src/server/audit_dcc_tests.rs::{audit_notifications_start_under_disable_initiation_and_keep_the_reporter_healthy,audit_owing_writes_commit_and_notify_under_disable_initiation,send_now_under_disable_initiation_flushes_the_queue_once}"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/audit_batch_resources_tests.rs",
    "crates/bacnet-server/src/server/audit_batch_shutdown_tests.rs",
    "crates/bacnet-server/src/server/audit_historical_loss_tests.rs",
    "crates/bacnet-objects/src/audit/reporter_delay_tests.rs",
    "crates/bacnet-endpoint/src/source_delay_rejection_tests.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md",
    "docs/target-audit-reporters.md#target-audit-reporters",
    "docs/delayed-target-audit.md#delayed-target-audit-reporting",
    "docs/rust-api.md#audit-reporter-configuration-and-send-delay",
    "docs/python-api.md#target-audit-reporters"
   ],
   "notes": [
    "Refs #783/#345. None omits the pair; Some0 exposes immediate control; local accepted range 0..3600 seconds and active presence fixed. First-record deadline never extends; captured route/mode/APDU/configuration identity determines batches.",
    "Local capacities: 256 records/256KiB global, 64/64KiB per Reporter, separate 64 active sends; 8 historical contexts per Reporter and 256 global including baseline. Whole-Device and Reporter changes reserve contexts and immediate resources before publication; late refusal leaves canonical state and sequence unchanged.",
    "TRUE always commands current unsent prefix, FALSE does not cancel it, internal reset does not create WRITE. FALSE after terminal failure means quiescent, not delivered; ACK health is separate from local-send completion.",
    "No retries/outbound segmentation/durability. Captured non-NONE level and AUDITING_FAILURE bit continue to filter summaries in this partial profile; normative tension with complete 19.6.6 remains tracked by #345/#732/#783.",
    "Earliest loss uses original admission ordinal, not callback or timestamp order. Historical summary cannot alter current health. Mandatory actual changes and dedicated Reporter attempts remain immediate; ordinary pressure does not deny service mutation.",
    "First target stop gates application work and retains one absolute three-second drain deadline across cancellation, with ACK/control progress, joined workers and DB uninstall. Source rejects the optional pair and retains current-only loss semantics. This row supersedes only the earlier target no-batching/current-only-loss descriptions; historical slice evidence and global pins/statuses are unchanged. No full Audit/BIBB/BTL claim.",
    "Delayed batches and Send_Now records go out under DISABLE_INITIATION like immediate ones, and the DCC timer re-enabling initiation sends none of them again."
   ]
  },
  {
   "id": "BACNET-15-WP-OUTBOUND-PRIORITY",
   "standard_anchor": "Clause 15.9.1.1 Priority, printed page 752 / PDF page 754; inbound error and noncommandable rules printed page 753 / PDF page 755",
   "priority": "P1",
   "requirement_summary": "Typed outbound WriteProperty permits omitted priority or 1..16 and rejects other values before output, request admission, or traffic.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-services/src/write_property.rs::validate_priority",
    "crates/bacnet-services/src/write_property.rs::WritePropertyRequest",
    "crates/bacnet-client/src/client/property.rs",
    "crates/rusty-bacnet/src/client/mod.rs::validate_write_priority"
   ],
   "positive_tests": [
    "crates/bacnet-services/src/write_property.rs::outbound_priority_none_and_all_valid_values_preserve_bytes",
    "crates/bacnet-client/src/client/write_priority_tests.rs::write_priority_valid_direct_local_routed_preserve_exact_wire_and_complete",
    "crates/rusty-bacnet/tests/test_write_priority.py::WritePriorityTests::test_all_valid_priorities_noncommandable_and_null_unchanged"
   ],
   "negative_tests": [
    "crates/bacnet-services/src/write_property.rs::outbound_priority_validation_is_transactional",
    "crates/bacnet-client/src/client/write_priority_tests.rs::write_priority_invalid_direct_local_routed_and_batch_never_admit_or_send",
    "crates/rusty-bacnet/tests/test_write_priority.py::WritePriorityTests::test_invalid_priority_all_entrypoints_synchronously_before_start",
    "crates/rusty-bacnet/tests/test_write_priority.py::WritePriorityTests::test_mixed_invalid_batch_has_no_valid_prefix_traffic"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#readproperty--writeproperty",
    "docs/python-api.md#write_propertyaddress-object_id-property_id-value-prioritynone-array_indexnone"
   ],
   "notes": [
    "Refs #791. Narrow outbound validation evidence, not complete WriteProperty qualification. Encoder validation is transactional, including a prepopulated output buffer; inbound decoder formal errors remain distinct.",
    "Python direct, auto-routed and multi-device WP use the shared priority rule; a mixed invalid batch is rejected before dispatch. Valid NULL and noncommandable behavior remains unchanged. WPM preflight (#793), structured batch results (#788) and endpoint source WP are outside this row. Global evidence pins and other row statuses remain unchanged."
   ]
  },
  {
   "id": "BACNET-LOCAL-MUTATION-POLICY",
   "standard_anchor": "Local operator authorization policy; Clauses 14, 15 and 13 COV service execution boundaries; not a normative authentication claim",
   "priority": "P1",
   "requirement_summary": "Python constructor configuration selects the existing standalone native mutation policy before startup, with denied mutations preserving state and reads/trusted local writes remaining available.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-server/src/mutation.rs::MutationPolicy",
    "crates/bacnet-server/src/server/requests/mutations.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs",
    "crates/rusty-bacnet/src/server/server_methods/lifecycle.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/requests/mutation_policy_tests.rs::mutation_policy_matrix_all_ten_decisions_and_post_issuance_reauthorization",
    "crates/rusty-bacnet/tests/test_mutation_policy.py::MutationPolicyWireTests::test_default_and_explicit_permissive_write_controls"
   ],
   "negative_tests": [
    "crates/rusty-bacnet/tests/test_mutation_policy.py::MutationPolicyWireTests::test_deny_all_preserves_service_families_and_local_control",
    "crates/rusty-bacnet/tests/test_mutation_policy.py::MutationPolicyConfigurationTests"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/mutation-policy.md#local-mutation-authorization",
    "docs/python-api.md#bacnetserver",
    "docs/rust-api.md#building-a-server"
   ],
   "notes": [
    "Refs #768. Keyword-only mutation_policy accepts permissive (native default) or deny_all and stores the native enum. Invalid strings/type fail synchronously before transport preparation or startup drain.",
    "The generic builder owns one gate across transports; installed B/IP tests cover exact denial and unchanged property/object/list/file state, denied COV, default/explicit permissive writes, remote reads and trusted local writes.",
    "Native tests retain exhaustive ten-service policy/authorizer/counter coverage. No Python callbacks, duplicate gate, certificate principal or broader clause qualification. DCC, ReinitializeDevice, LifeSafety, Audit and endpoint Device-write authorization remain separate; #524 remains open. Global evidence pins and existing row statuses are unchanged.",
    "Inbound WriteGroup is outside the ten services: `DenyAll` or any installed authorizer drops every WriteGroup without calling the callback or counting a decision."
   ]
  },
  {
   "id": "BACNET-16-LOCAL-INBOUND-SOURCE-POLICIES",
   "standard_anchor": "Clauses 13.14, 13.15, 13.16, 16.1, 16.7, 16.8",
   "priority": "P1",
   "summary": "Opt-in local policies limit which claimed sources may set the clock, run DeviceCommunicationControl or use reserved COV slots; they are local hardening options, not requirements of the standard.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-server/src/server/time_sync_policy.rs::TimeSyncPolicy",
    "crates/bacnet-server/src/server/time_sync_policy.rs::TimeSyncSourceRestriction",
    "crates/bacnet-server/src/server/time_sync_policy.rs::TimeSyncLimiter",
    "crates/bacnet-server/src/server/requests/unconfirmed.rs::apply_time_sync_request",
    "crates/bacnet-server/src/server/dcc_policy.rs::DccSourceRestriction",
    "crates/bacnet-server/src/server/dcc_timer.rs::replace",
    "crates/bacnet-server/src/cov/policy.rs::CovPolicy::validate",
    "crates/bacnet-server/src/cov/policy.rs::CovPolicy::is_peer_reserved",
    "crates/bacnet-server/src/cov/identity.rs::CovRecipient::from_endpoint",
    "crates/rusty-bacnet/src/server/server_methods/time_sync_policy.rs::time_sync_policy"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::time_sync_defaults_and_all_builders_validate_before_start_or_dial",
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::time_sync_source_entries_hold_to_the_bacnet_address_bound",
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::step_cap_exact_boundary_both_directions_and_utc_local_parity",
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::time_sync_rates_bound_bursts_and_restore_cadence_without_denial_debits",
    "crates/bacnet-server/src/server/requests/unconfirmed_time_sync_tests.rs::time_sync_allowlist_accepts_exact_direct_routed_and_sc_vmac_with_callback_provenance",
    "crates/bacnet-server/src/server/dcc_policy_tests.rs::dcc_source_restriction_builds_with_the_longest_entries",
    "crates/bacnet-server/src/server/requests/dcc_tests.rs::dcc_source_exact_full_bytes_and_fail_closed_wire",
    "crates/bacnet-server/src/cov/policy_tests.rs::cov_policy_validate_accepts_defaults_zero_reservations_and_clamped_relations",
    "crates/bacnet-server/src/cov/policy_tests.rs::cov_policy_reserved_macs_hold_to_the_bacnet_address_bound",
    "crates/bacnet-server/src/cov/tests.rs::is_peer_reserved_checks_canonical_peer_identity",
    "crates/rusty-bacnet/src/server/server_methods/time_sync_policy_tests.rs::every_time_sync_policy_key_reaches_its_field",
    "crates/rusty-bacnet/tests/test_time_sync_policy.py::TimeSyncPolicyWireTests::test_an_allowlist_takes_only_its_listed_sources",
    "crates/rusty-bacnet/tests/test_time_sync_policy.py::TimeSyncPolicyWireTests::test_without_a_policy_every_valid_request_sets_the_clock"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::exact_sources_and_configured_empty_do_not_fall_back_to_router",
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::rejects_invalid_allowlists_at_construction",
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::time_sync_source_entries_hold_to_the_bacnet_address_bound",
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::failed_step_does_not_spend_rate_or_coalescing_budget",
    "crates/bacnet-server/src/server/time_sync_policy_tests.rs::coalescing_and_source_capacity_preserve_active_routed_identity",
    "crates/bacnet-server/src/server/requests/unconfirmed_time_sync_tests.rs::time_sync_disabled_empty_allowlist_and_step_denials_leave_clock_and_observer_untouched",
    "crates/bacnet-server/src/server/dcc_policy_tests.rs::dcc_source_restriction_configuration_bounds",
    "crates/bacnet-server/src/server/dcc_policy_tests.rs::dcc_source_restriction_rejected_before_start",
    "crates/bacnet-server/src/server/dcc_policy_tests.rs::dcc_source_denied_enable_still_occupies_recovery",
    "crates/bacnet-server/src/cov/policy_tests.rs::cov_policy_validate_rejects_zero_limits_and_unmatchable_reservations",
    "crates/bacnet-server/src/cov/policy_tests.rs::cov_policy_reserved_macs_hold_to_the_bacnet_address_bound",
    "crates/bacnet-server/src/cov/policy_tests.rs::invalid_cov_policy_fails_start_before_transport",
    "crates/rusty-bacnet/src/server/server_methods/time_sync_policy_tests.rs::invalid_time_sync_policy_raises_the_constructor_exception_types",
    "crates/rusty-bacnet/tests/test_time_sync_policy.py::TimeSyncPolicyConstructorTests::test_the_rust_limits_are_checked_at_construction",
    "crates/rusty-bacnet/tests/test_time_sync_policy.py::TimeSyncPolicyWireTests::test_a_step_past_the_cap_is_refused"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/dcc-policy.md#optional-exact-source-restriction",
    "docs/python-api.md#cov-policy",
    "docs/time-sync-policy.md#what-is-checked-in-order",
    "docs/python-api.md#time-synchronization-policy"
   ],
   "notes": [
    "Inbound TimeSynchronization and UTCTimeSynchronization are decoded, then checked against `TimeSyncPolicy`. The default sets the clock on every valid request; a refused one leaves the clock and the `on_time_sync` observer untouched.",
    "`max_step` compares the requested time with the clock in the request's own basis, UTC through `UTC_Offset` and daylight saving, inclusive at the bound in both directions. With a cap set, an unreadable clock refuses the request.",
    "Per-source and global token buckets and coalescing windows count both services together; a request the step cap refuses spends no budget. The source table holds `max_sources` entries (default 256) and never evicts an active one.",
    "Entries in `TimeSyncSourceRestriction`, `DccSourceRestriction` and the `CovPolicy` reserved lists hold 1 to `BACnetAddress::MAX_MAC_LEN` (18) octets and routed networks 1 to 65534; others fail with `Error::Encoding` before startup.",
    "A routed source matches only a routed entry, by network and full address, never by the router's MAC; a direct entry matches only unrouted traffic. An empty time-sync or DCC list denies all; the DCC list needs `DccPolicy::RequirePassword`."
   ],
   "gaps": []
  },
  {
   "id": "BACNET-16-DCC-NOTIFICATION-INITIATION",
   "standard_anchor": "Clause 16.1",
   "priority": "P1",
   "summary": "While DCC restricts initiation the server sends no COV or event notification and ends a confirmed one at its next attempt, freeing its invoke ID; audit notifications are exempt.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-server/src/server/notification_transactions.rs::run_notification_under_dcc",
    "crates/bacnet-server/src/server/notification_transactions.rs::run_attempts",
    "crates/bacnet-server/src/server/cov_notifications/confirmed.rs::send_confirmed_cov",
    "crates/bacnet-server/src/server/event_send.rs::send_event_notification",
    "crates/bacnet-server/src/server/audit_delivery.rs::deliver_observed",
    "crates/bacnet-server/src/server/requests/unconfirmed.rs::handle_unconfirmed_request",
    "crates/bacnet-server/src/server/discovery.rs::broadcast_i_am_from",
    "crates/bacnet-server/src/handlers/device_mgmt.rs::validate_dcc",
    "crates/bacnet-server/src/server/comm_state.rs::CommState",
    "crates/bacnet-server/src/server/dcc_timer.rs::replace"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/notification_dcc_tests.rs::an_answer_claimed_as_the_retry_timer_fires_still_ends_the_notification",
    "crates/bacnet-server/src/server/audit_dcc_tests.rs::{an_outstanding_audit_notification_survives_disable_initiation_to_its_answer,audit_notifications_start_under_disable_initiation_and_keep_the_reporter_healthy,audit_owing_writes_commit_and_notify_under_disable_initiation,send_now_under_disable_initiation_flushes_the_queue_once,a_resource_drop_under_disable_initiation_is_summarized}",
    "crates/bacnet-server/src/server/audit_reporter_read_boundary_tests.rs::audit_reporter_read_malformed_is_silent_disable_initiation_is_audited",
    "crates/bacnet-server/src/server/audit_reporter_query_boundary_tests.rs::audit_reporter_query_duplicate_and_overload_are_silent_disable_initiation_is_audited",
    "crates/bacnet-server/src/server/audit_reporter_range_file_boundary_tests.rs::audit_reporter_range_file_duplicate_and_overload_are_silent_disable_initiation_is_audited",
    "crates/bacnet-server/src/server/audit_forwarder_edge_tests.rs::audit_forwarding_goes_out_under_disable_initiation",
    "crates/bacnet-server/src/server/notification_transactions_tests.rs::an_answer_ahead_of_a_withdrawn_retry_still_ends_the_transaction",
    "crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::history_of_a_report_dcc_ends_at_a_retry_goes_out_once_enabled",
    "crates/bacnet-server/src/server/discovery_dcc_tests.rs::{a_who_has_held_back_by_dcc_is_answered_once_the_timer_enables_initiation,a_who_has_held_back_by_dcc_is_answered_after_enable_inside_the_coalescing_window}",
    "crates/bacnet-server/src/server/cov_timed_value_split_tests.rs::a_value_dcc_withdraws_goes_out_again_with_the_rest_of_its_change",
    "crates/bacnet-server/src/server/comm_state_tests.rs::{a_new_comm_state_is_enabled,set_switches_between_the_two_states_and_back,every_holder_of_a_shared_state_sees_a_change,only_disable_initiation_restricts_initiation,each_state_maps_to_its_enable_disable_value_and_none_to_disable}",
    "crates/bacnet-server/src/server/dcc_outcome_admission_tests.rs::{disable_initiation_still_admits_requests_and_answers_overload_with_abort,disable_initiation_still_admits_life_safety_operations_and_answers_overload_with_abort}",
    "crates/bacnet-server/src/server/device_bindings_tests.rs::passive_local_and_routed_i_am_share_the_authority_and_disable_initiation_keeps_observing",
    "crates/rusty-bacnet/tests/test_dcc_policy.py::DccNativeTests::test_comm_state_returns_enable_disable",
    "crates/rusty-bacnet/tests/test_dcc_policy.py::DccConstructorTests::test_comm_state_stub_returns_enable_disable"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/discovery_dcc_tests.rs::{disable_initiation_holds_back_i_have_and_still_answers_who_is,broadcast_i_am_fails_under_disable_initiation_and_sends_once_enabled,an_i_am_broadcaster_handle_is_refused_under_disable_initiation}",
    "crates/bacnet-server/src/server/notification_dcc_tests.rs::{dcc_ends_an_outstanding_notification_at_its_next_retry_and_frees_its_lease,dcc_in_force_at_the_first_attempt_sends_nothing_and_frees_the_lease_at_once}",
    "crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::{confirmed_report_dcc_stops_at_a_retry_ends_there_without_a_hold_off,confirmed_follow_up_under_dcc_is_dropped_not_deferred}",
    "crates/bacnet-server/src/server/event_confirmed_routing_tests/dcc_retry.rs::dcc_ends_an_outstanding_confirmed_event_notification_at_its_next_retry",
    "crates/bacnet-server/src/server/cov_notifications/confirmed/tests.rs::a_report_dcc_withdraws_before_its_first_attempt_is_not_counted",
    "crates/bacnet-integration-tests/tests/server/dcc.rs::{dcc_disable_rejected_without_changing_comm_state,dcc_disable_initiation_allows_rp_blocks_cov}",
    "crates/bacnet-server/src/server/audit_dcc_tests.rs::disable_initiation_still_holds_back_cov_and_events_beside_audit"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#discovery-under-devicecommunicationcontrol",
    "docs/rust-api.md#confirmed-notifications-under-devicecommunicationcontrol"
   ],
   "notes": [
    "Each attempt of a confirmed COV or event notification, retries included, reads the DCC state first. One that DISABLE_INITIATION blocks ends the notification there, its invoke ID freed, unless an answer has already taken the lease.",
    "A COV report ended this way takes no hold-off and keeps its baselines. Its timestamped history goes back to the queue for the backstop to send once initiation is enabled; untimestamped values go out at the next fanout.",
    "An event notification ended this way moves no `EventNotificationCounters` field and is not sent again once initiation is enabled. `Acked_Transitions` keeps what the transition committed.",
    "Audit notifications, AUDITING_FAILURE summaries and Audit Log forwards go out under DISABLE_INITIATION, and one already outstanding waits for its answer; DCC never counts against a Reporter's health or as a dropped record.",
    "DISABLE is refused, so DISABLE_INITIATION restricts initiation: Who-Is still gets its I-Am, but Who-Has gets no I-Have and `broadcast_i_am` fails. Command and Channel writes to other devices follow the same per-attempt rule."
   ],
   "gaps": []
  },
  {
   "id": "BACNET-15-ENDPOINT-DEVICE-WRITE",
   "standard_anchor": "Clause 15.9; Clause 12.11 Protocol_Services_Supported",
   "priority": "P1",
   "requirement_summary": "Explicitly authorized endpoint WriteProperty for the one local Device Description and installed source Audit recipient, with matching executed-service advertisement.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-endpoint/src/device_writes.rs",
    "crates/bacnet-endpoint/src/bip.rs",
    "crates/bacnet-server/src/server/requests/endpoint_responder.rs",
    "crates/bacnet-objects/src/traits.rs::device_authority_internal"
   ],
   "positive_tests": [
    "crates/bacnet-endpoint/src/device_write_tests.rs::device_write_profile_matches_execution_with_and_without_identity",
    "crates/bacnet-endpoint/src/device_write_tests.rs::bip_device_write_authorized_round_trip_and_service_readback",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_authorizes_exact_context_and_preserves_reply_tx",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_direct_and_routed_egress_preserve_destination",
    "crates/bacnet-endpoint/src/source_reporter_forwarding_tests.rs::typed_device_authority_is_forwarded_without_copying",
    "crates/bacnet-server/src/handlers/tests/audit_recipient_writes.rs::recipient_null_relinquishment_is_noop_and_wpm_continues",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_null_relinquishment_is_authorized_noop",
    "crates/bacnet-server/src/handlers/tests/device_description_writes.rs::device_description_full_handler_null_is_noop_and_priority_range_is_typed",
    "crates/bacnet-endpoint/src/source_recipient_tests.rs::source_recipient_local_and_authorized_wire_pair_bypass_ordinary_filters",
    "crates/bacnet-endpoint/src/device_write_tests.rs::bip_device_writes_reach_the_lowest_of_several_devices"
   ],
   "negative_tests": [
    "crates/bacnet-endpoint/src/device_write_tests.rs::device_write_preflight_errors_are_atomic_and_retryable",
    "crates/bacnet-endpoint/src/device_write_tests.rs::device_write_rejects_device_shaped_custom_object_without_authority",
    "crates/bacnet-endpoint/src/device_write_tests.rs::endpoint_device_write_actual_ingress_rejects_source_reporter_and_stops",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_default_refusal_and_panic_never_mutate",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_rejects_scope_index_type_priority_and_malformed_before_policy",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_group_silence_segment_abort_and_wpm_reject",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_shutdown_while_waiting_for_database_never_commits",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_revalidates_lower_level_authority_before_policy",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_revalidates_replacement_after_authorization",
    "crates/bacnet-services/src/write_property.rs::write_property_priority_range_errors_are_typed_for_all_unsigned_widths"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#authorized-endpoint-device-writes authorized endpoint Device writes",
    "crates/bacnet-endpoint/src/lib.rs narrow server scope"
   ],
   "notes": [
    "Refs #737, #431, #524. Mandatory Rust MutationAuthorizer opt-in; absence preserves the existing RP-only responder. Scope is one concrete built-in Device.Description plus Audit_Notification_Recipient when the complete endpoint source runtime is installed (BACNET-19-SOURCE-READ-PROPERTY).",
    "Local configuration preflight validates server role, unique Device authority and optional matching identity before mutation or transport startup. Enabled Device and identity advertise RP+WP; unsupported explicit identity service bits fail.",
    "Device broad standalone defaults are replaced by actual endpoint execution profile. Callback refusal or panic denies without mutation; context retains immediate peer, claimed routed source, provenance and invoke ID.",
    "Group silence, segmentation Abort, reply_tx and direct/routed response paths are preserved. Clause 15.9 priority1-16 is ignored for noncommandable Description. Authorized NULL relinquishment succeeds unchanged.",
    "Legal unsigned priorities outside1-16 return SERVICES/PARAMETER_OUT_OF_RANGE, while malformed encodings remain decoding failures. Absent targets/properties return UNKNOWN_OBJECT/UNKNOWN_PROPERTY and known out-of-scope writes are denied.",
    "The responder revalidates concrete typed Device authority under its commit lock and commits through that authority, including lower-level direct use and database replacement. The shared Audit_Notification_Recipient WP/WPM boundary also preserves exact NULL relinquishment as an operation; NULL is not Recipient state, a default or a disabled sentinel.",
    "Its object owner must preserve state and permit WPM continuation. Deterministic and B/IP loopback evidence only. General database writes, WPM, inbound completed-response replay cache, Python callback APIs, full endpoint mutation parity, BIBB/BTL and Audit conformance remain excluded. No full-protocol status promotion.",
    "#1204: with several Devices the write target is the lowest (ObjectDatabase::local_device). Only it advertises RP+WP, a write to any other Device is WRITE_ACCESS_DENIED, and a session identity must name it."
   ]
  },
  {
   "id": "BACNET-4-ARCHITECTURE",
   "standard_anchor": "Clause 4",
   "priority": "P2",
   "requirement_summary": "BACnet four-layer collapsed architecture is represented by focused crates for application, network, and data-link responsibilities.",
   "status": "implementation-present-needs-source-review",
   "code_anchors": [
    "Cargo.toml",
    "docs/architecture.md",
    "crates/bacnet-*/src"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [
    "README.md#crates workspace crate table and architecture guide link",
    "docs/architecture.md#crate-layout-and-selected-dependencies crate graph"
   ],
   "notes": [
    "Initial architecture row; later PRs should map exact Clause 4 responsibilities to crate boundaries."
   ]
  },
  {
   "id": "BACNET-5-TSM-CLIENT",
   "standard_anchor": "Clause 5.4.4",
   "priority": "P1",
   "requirement_summary": "Client transaction state machine behavior, timeouts, retries, aborts, and segmented response handling.",
   "status": "implementation-present-needs-state-machine-audit",
   "code_anchors": [
    "crates/bacnet-client/src/tsm.rs",
    "crates/bacnet-client/src/client/lifecycle.rs",
    "crates/bacnet-client/src/client/requests.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/client/transaction_cleanup.rs",
    "crates/bacnet-endpoint-core/src/coordinator.rs"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_tx.rs",
    "crates/bacnet-client/src/tsm/tests.rs::segmented_admission_and_request_timeout_are_serialized",
    "crates/bacnet-client/src/tsm/tests.rs::retry_send_failure_recheck_preserves_later_segmented_admission",
    "crates/bacnet-client/src/tsm/tests.rs::stale_segment_timer_generation_cannot_cancel_new_activity",
    "crates/bacnet-client/src/tsm/tests.rs::stale_owner_cannot_mutate_reused_transaction_key",
    "crates/bacnet-client/src/client/request_timer_tests.rs::max_retry_budget_sends_exactly_255_retransmissions",
    "crates/bacnet-client/src/client/request_timer_tests.rs::blocked_retry_does_not_block_segment_admission_or_cancel_on_send_failure",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_response_stops_request_timer_and_completes",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segment_activity_restarts_the_receive_timer",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_request_response_stops_its_request_timer",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_request_timeout_cleanup_preserves_replacement_sender",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::delayed_timeout_cleanup_preserves_newer_segmented_response",
    "crates/bacnet-endpoint-core/src/coordinator_tests.rs::notification_abort_releases_for_reuse_and_stale_cleanup_cannot_release_replacement",
    "crates/bacnet-server/src/server/notification_transactions_tests.rs::notification_terminals_complete_exactly_once",
    "crates/bacnet-server/src/server/event_confirmed_routing_tests/recipient_abort.rs::recipient_abort_ends_a_confirmed_event_notification_without_retries",
    "crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_report_aborted_by_the_subscriber_is_not_retried"
   ],
   "negative_tests": [
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::segment_timer_timeout_ends_the_reassembly_session",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::caller_cancellation_reclaims_reassembly_after_tsm_lock_contention",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::caller_cancellation_reclaims_segmented_request_sender",
    "crates/bacnet-endpoint-core/src/coordinator_tests.rs::abort_direction_is_the_same_for_every_lease_owner",
    "crates/bacnet-server/src/server/notification_transactions_tests.rs::mismatches_and_nonterminals_leave_notification_pending"
   ],
   "benchmarks": [],
   "public_claims": [
    "README.md#features async client and server transaction handling",
    "docs/python-api.md#transport-configuration-examples transport examples"
   ],
   "notes": [
    "Clause 5.4.4.3 segmented ComplexACK admission stops RequestTimer after segment zero is saved. TSM-owned phase and activity-generation transitions serialize request retry authorization against admission without holding the TSM lock across transport I/O, and reject stale SegmentTimer expiry after new, duplicate, or out-of-order activity.",
    "Each registration also carries an immutable owner identity that qualifies request timer expiry, cancellation, receive-state activity/reset/completion, and dispatch-owned cleanup across immediate Invoke ID reuse. Clause 5.4.4.4 receive timeout uses four APDU segment timeouts, returns the local TSM_TIMEOUT ABORT.indication, promptly reclaims reassembly state without inbound traffic, and sends no peer PDU.",
    "#1155: a confirmed COV, COV-multiple, Event or audit notification is a requesting-side transaction too, so the recipient answers it as the server and its Abort has the server flag set (Clause 5.4.4 AbortPDU_Received).",
    "The shared outbound coordinator now ends every lease, notification or client request, only on a server-flagged Abort and refuses one with the flag clear; before, notification leases expected the flag clear, refused the recipient's Abort and retried until the retries ran out. The broader Clause 5.4.4 transition matrix still needs audit."
   ]
  },
  {
   "id": "BACNET-5-TSM-SERVER",
   "standard_anchor": "Clause 5.4.5",
   "priority": "P1",
   "requirement_summary": "Server transaction state machine behavior, segmented request handling, routed peer correlation, SegmentACK behavior, and abort/reject mapping.",
   "status": "implementation-present-needs-state-machine-audit",
   "code_anchors": [
    "crates/bacnet-server/src/server/mod.rs",
    "crates/bacnet-server/src/server/lifecycle.rs",
    "crates/bacnet-server/src/server/dispatch.rs",
    "crates/bacnet-server/src/server/responses.rs",
    "crates/bacnet-server/src/server/segmentation.rs",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs",
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs",
    "crates/bacnet-server/src/server/confirmed_request_tracker.rs",
    "crates/bacnet-server/src/server/requests/confirmed_response.rs",
    "crates/bacnet-network/src/layer_issuance.rs::send_apdu_on_issuance"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs",
    "crates/bacnet-server/src/server/tests.rs::segmented_transaction_key_identity_matrix",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::routed_reassembly_survives_immediate_router_change_and_replies_on_current_path",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::routed_source_segment_ack_and_abort_match_across_immediate_routers",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_after_negative_ack_zero",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_when_retransmitted_current_segment_receives_negative_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_current_segment_after_negative_ack_previous_sequence",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_stale_positive_final_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_after_segment_ack_timeout_then_goes_idle",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_sets_npdu_expecting_reply_for_segments",
    "crates/bacnet-server/src/server/confirmed_issuance_tests.rs",
    "crates/bacnet-server/src/server/confirmed_segmented_lifetime_tests.rs::segmented_child_keeps_pending_after_parent_returns_through_final_ack"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::routed_peer_abort_through_new_router_removes_existing_reassembly_session",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::routed_same_peer_replacement_cancels_old_sender_across_routers",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_future_positive_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_out_of_range_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_segment_ack_with_server_bit_set",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_aborts_after_repeated_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::client_abort_routed_by_dispatch_terminates_segmented_complex_ack",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::dispatch_ack_flood_does_not_drop_valid_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::dispatch_returns_when_segment_ack_queue_is_full",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::dispatch_client_abort_not_blocked_by_full_segment_ack_queue",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::same_key_replacement_does_not_wait_for_full_old_queue",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::same_key_replacement_is_rejected_when_live_sender_permits_are_exhausted",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::segmented_complex_ack_rejects_new_sender_when_active_sender_limit_reached",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::overlapping_same_peer_invoke_id_cancels_old_segmented_sender",
    "crates/bacnet-server/src/server/confirmed_response_lifetime_tests.rs",
    "crates/bacnet-server/src/server/confirmed_tracker_tests.rs",
    "crates/bacnet-network/src/issuance_tests.rs",
    "crates/bacnet-server/src/server/confirmed_segmented_lifetime_tests.rs",
    "crates/bacnet-server/src/server/confirmed_broadcast_tests.rs::a_confirmed_request_sent_by_broadcast_is_neither_executed_nor_answered",
    "crates/bacnet-server/src/server/confirmed_broadcast_tests.rs::a_segment_sent_by_broadcast_draws_no_segment_ack_or_abort",
    "crates/bacnet-integration-tests/tests/server/bip6_group_confirmed.rs::a_confirmed_request_forwarded_to_a_bip6_foreign_device_is_ignored",
    "crates/bacnet-integration-tests/tests/server/bip_group_confirmed.rs::an_original_unicast_sent_to_the_broadcast_address_is_not_answered",
    "crates/bacnet-integration-tests/tests/server/bip6_group_unicast.rs::an_original_unicast_sent_to_the_multicast_group_is_not_answered"
   ],
   "benchmarks": [],
   "public_claims": [
    "README.md#features async client and server transaction handling"
   ],
   "notes": [
    "Server segmented transaction identity follows Clauses 5.3.5.3 and 6.2: valid routed SNET/SADR plus Invoke ID is stable across immediate routers, while local transactions use immediate MAC plus Invoke ID.",
    "Invalid routed metadata retains the immediate MAC and supplied metadata defensively. ConfirmedRequest reassembly, peer Abort removal, SegmentACK/Abort dispatch, and segmented ComplexACK sender registration use the same private key helper.",
    "Reply frames continue to use the current or captured immediate router MAC with NPDU DNET/DADR; the canonical empty-MAC sentinel is never a physical destination. Focused tests cover the identity matrix, routed request continuation and reply routing across routers, immediate peer-Abort cleanup, matching and mismatched routed sender events, and canonical sender replacement without stale cleanup.",
    "Existing send-side evidence remains: SegmentACKs with the server bit set are ignored; either ACK flavor naming the current segment advances; only a negative ACK naming the immediately preceding segment retransmits the current segment; stale and out-of-range ACKs are ignored; timeout, capacity, nonblocking dispatch, cancellation, and cleanup behavior remain covered. The row remains below supported status pending a fuller server TSM transition audit, configured APDU segment timeout/retry exposure, and broader Reject/Error failure mapping coverage.",
    "Refs #876: ordinary generic exact duplicate detection is pending-only, bounded to 256 entries and 64 KiB of service-request bytes per tracked entry. Unsegmented ownership retires after APDU/NPDU encoding at local network issuance or synchronous MS/TP reply handoff, before eventual transport Result.",
    "Byte-identical Invoke ID reuse then executes again. Segmented ownership moves to the child through final ACK or terminal outcome; generated terminal Abort retires at local issuance even while its send is held.",
    "Cancellation, errors and rejected spawn drop ownership. Request-task and segmented-send permits remain independent. LSO completed replay and Audit receipts are separate unchanged policies; direct leaf/incarnation keys remain in generic and LSO stores.",
    "Deterministic full-server direct/routed controls and virtual-clock child tests are local operation evidence, not physical emission/peer receipt or #524 response affinity/control confinement. See standard-135-2020-ledger.md#ordinary-confirmed-transaction-lifetimes.",
    "A ConfirmedRequest whose network destination is a broadcast or multicast (ReceivedApdu::is_group) is dropped before reassembly or dispatch, with no answer, whatever the service.",
    "A confirmed request in an Original-Unicast-NPDU sent to a B/IP broadcast address or a B/IPv6 multicast group is never answered: the port drops it, and its link_layer_group follows that address."
   ]
  },
  {
   "id": "BACNET-5-SEGMENTATION-WINDOW",
   "standard_anchor": "Clauses 5.2-5.4",
   "priority": "P1",
   "requirement_summary": "Only Confirmed-Request and ComplexACK may be segmented; SegmentACK windows and modulo-256 sequence handling are enforced.",
   "status": "implementation-present-needs-window-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/segmentation.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs",
    "crates/bacnet-server/src/server/dispatch.rs",
    "crates/bacnet-server/src/server/lifecycle.rs",
    "crates/bacnet-server/src/server/segmented_receive.rs",
    "crates/bacnet-server/src/server/segmentation.rs",
    "crates/bacnet-server/src/server/segmentation_tests"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs",
    "crates/bacnet-integration-tests/tests/server/segmentation_tx.rs",
     "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_after_negative_ack_zero",
     "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_when_retransmitted_current_segment_receives_negative_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_current_segment_after_negative_ack_previous_sequence",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_stale_positive_final_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_after_segment_ack_timeout_then_goes_idle",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_matches_addendum_examples",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_uses_modulo_256_arithmetic",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::incomplete_window_silences_ndup_duplicates_then_naks_the_next",
    "crates/bacnet-server/src/server/segmentation_tests/duplicate_window.rs::incomplete_window_silences_ndup_duplicates_then_naks_the_next"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_future_positive_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_out_of_range_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_segment_ack_with_server_bit_set",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_aborts_after_repeated_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::dispatch_ack_flood_does_not_drop_valid_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::dispatch_returns_when_segment_ack_queue_is_full",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::routed_source_segment_ack_and_abort_match_across_immediate_routers",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_is_false_before_current_window_receives_a_segment",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_does_not_apply_ordinary_sequence_ordering",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::window_one_duplicate_gets_immediate_negative_ack_without_payload_mutation",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::out_of_order_and_window_boundary_reset_the_duplicate_baseline",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::duplicate_segment_zero_draws_negative_ack_and_transfer_survives",
    "crates/bacnet-server/src/server/segmentation_tests/duplicate_window.rs::out_of_order_segment_naks_immediately_and_resets_duplicate_state"
   ],
   "benchmarks": [
    "benchmarks/src/stress/segmentation.rs"
   ],
   "public_claims": [
    "docs/python-api.md#segmentation segmentation support"
   ],
    "notes": [
     "Receive-side client SEGMENTED_CONF and server SEGMENTED_REQUEST now use the Clause 5.4.2.2 predicate corrected by Addendum 135-2020ch, with modulo-256 unit vectors. Per-session DuplicateCount uses ActualWindowSize as Ndup: exactly Ndup in-window duplicates are discarded silently, the next is NAKed, and true out-of-order segments are NAKed immediately.",
     "Focused tests cover window one, windows greater than one, client/server baseline resets, ACK roles and fields, and byte-exact payload survival. The row remains below supported status pending multi-segment send-window behavior, full-transfer modulo-256 wrap evidence, max APDU/max segment boundaries, and broader TSM transition coverage."
    ]
  },
  {
   "id": "BACNET-5-ROUTED-PATH-LIMIT",
   "standard_anchor": "Clauses 5.2.1.2, 6.2.2.1, 6.3, 6.4.4, and 19.4",
   "priority": "P1",
   "requirement_summary": "Confirmed routed APDU sizing combines peer, local transport, and path NPDU evidence, while an exactly correlated too-long network rejection terminates the active owner and narrows later sends.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/npdu.rs",
    "crates/bacnet-network/src/layer.rs",
    "crates/bacnet-client/src/client/routed_path_limits.rs",
    "crates/bacnet-client/src/client/requests.rs",
    "crates/bacnet-client/src/client/segmented_request.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/tsm.rs",
    "crates/bacnet-client/src/client/discovery.rs",
    "crates/bacnet-client/src/endpoint_requester.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/npdu.rs::tests::reject_message_to_network_payload_decodes_typed_reason_and_dnet",
    "crates/bacnet-network/src/layer_delivery_tests.rs::opted_in_network_control_stream_preserves_start_apdu_receiver",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::routed_sizing_uses_conservative_and_configured_forwarded_envelopes",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::reason_4_completes_exact_caller_learns_bound_and_does_not_retry",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::same_path_serializes_while_a_second_router_remains_concurrent",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::capacity_cleanup_never_splits_a_held_or_waiting_same_path_gate",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::routed_path_macs_hold_to_the_npdu_address_bound",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::routed_unicast_needs_one_remote_network_and_one_station",
     "crates/bacnet-client/src/client/routed_path_dnet_bound_tests.rs::path_apis_and_routed_requests_share_the_remote_dnet_bound",
     "crates/bacnet-client/src/client/routed_path_dnet_bound_tests.rs::add_routed_device_refuses_a_destination_no_request_could_reach",
     "crates/bacnet-client/src/client/number_tests/local_routes.rs::{a_routed_request_naming_this_network_goes_local_and_its_direct_answer_completes_it,a_routed_row_on_this_network_still_bounds_a_local_request,a_long_request_to_this_network_is_segmented_to_the_peer,an_answer_relayed_with_this_networks_snet_completes_a_local_request}",
     "crates/bacnet-endpoint/src/local_network_tests.rs::routed_reads_naming_this_network_go_local_and_a_direct_or_relayed_answer_completes_them"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/npdu.rs::tests::reject_message_to_network_payload_requires_exact_length",
    "crates/bacnet-network/src/layer_delivery_tests.rs::network_controls_without_opt_in_are_discarded_without_stopping_apdu_ingress",
    "crates/bacnet-client/src/client/routed_path_limit_tests.rs::subminimum_path_cap_fails_before_registration_or_emission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::unmatched_controls_and_direct_requests_do_not_change_path_policy",
     "crates/bacnet-client/src/client/routed_path_segment_capacity_tests.rs::reason_4_during_segmented_send_prevents_window_retransmission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::configured_capacity_exhaustion_fails_before_registration_or_emission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::cancelled_generation_quarantines_delayed_reason_4_before_next_send",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::configured_and_learned_evidence_are_never_evicted_for_capacity",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::control_queued_before_activation_cannot_claim_the_new_generation",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::claimed_control_cannot_complete_reused_invoke_id_for_new_owner",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::routed_path_macs_hold_to_the_npdu_address_bound",
     "crates/bacnet-client/src/client/routed_path_mac_bound_tests.rs::over_long_routed_path_macs_fail_before_registration_or_emission",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::routed_unicast_needs_one_remote_network_and_one_station",
     "crates/bacnet-client/src/client/routed_path_dnet_bound_tests.rs::routed_confirmed_request_to_no_single_device_fails_before_any_state",
     "crates/bacnet-client/src/client/routed_path_dnet_bound_tests.rs::path_apis_and_routed_requests_share_the_remote_dnet_bound",
     "crates/bacnet-client/src/client/routed_path_dnet_bound_tests.rs::add_routed_device_refuses_a_destination_no_request_could_reach",
     "crates/bacnet-client/src/endpoint_requester_tests.rs::routed_destination_to_no_single_device_fails_before_registration",
     "crates/bacnet-endpoint/src/local_network_tests.rs::routed_reads_keep_their_dnet_for_another_network_or_an_unknown_number",
     "crates/bacnet-client/src/client/number_tests/local_routes.rs::{a_relayed_answer_naming_another_network_station_or_invoke_id_leaves_the_request_open,with_the_number_unknown_a_relayed_answer_leaves_a_local_request_open}",
     "crates/bacnet-endpoint/src/local_network_tests.rs::{a_relayed_answer_naming_another_network_station_or_invoke_id_completes_nothing,with_the_number_unknown_a_relayed_answer_leaves_a_direct_read_open}"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#routed-confirmed-request-limits routed confirmed-request limits"
   ],
    "notes": [
     "The path key is immediate-router MAC plus DNET, separate from discovery state. Unknown paths use a 228-octet NPDU envelope; the forwarded NPCI allowance includes destination and source fields using the client's local transport MAC, so six-octet addresses leave 207 APDU octets and an explicitly configured 1497-octet path leaves 1476 before peer or local-link constraints.",
     "Configured evidence and process-lifetime learned exclusive upper bounds combine by minimum. One active owner per path makes reason-4 completion owner-qualified; learning occurs only when that completion wins, and retry/window retransmission stops afterward.",
     "Path state is capped at 256 entries; deterministic idle reclamation never removes configured/learned evidence or a gate with an owner/waiter, and exhaustion fails before TSM registration. Ambiguous termination holds the same-path gate through a configuration-derived stale-control quarantine, while monotonic network-ingress sequencing prevents controls queued before activation from claiming a later generation.",
     "Malformed, unmatched, stale, wrong-router, wrong-DNET, other-reason, and direct traffic do not mutate policy. Full active probing, persistent cache, router enforcement, and unconfirmed-traffic changes remain deferred. Third-party conformance evidence is still required.",
    "A client attached to a BACnetRouter through a LoopbackTransport port gets reason 4 rejects on its own NetworkLayer from the router's port MAC, so it needs no router-side receiver (#1175).",
    "Every MAC on a routed path holds to NpduAddress::MAX_MAC_LEN (18 octets). A routed request refuses a longer DADR or local source MAC, and an empty or longer router MAC, with Error::Encoding before it reserves or waits on the path; the path configuration methods refuse such a router MAC too (#1267).",
    "A routed confirmed request goes to one device: DNET 0, DNET 65535 or an empty DADR fails with Error::Encoding before the path or a TSM entry is taken. The path methods share that DNET check; add_routed_device and the endpoint requester apply the same rule. Unconfirmed sends keep remote and global broadcasts.",
    "A routed target naming the client's learned local network number passes the routed checks and then goes as a local request to its DADR: it takes no path state, its limits come from the routed row, and an answer from that MAC with no SNET completes it, as does one a router relays back with that number as SNET and that MAC as SADR (#1465). A relayed answer naming another network, another station or another invoke ID completes nothing, and while the number is unknown only the direct answer counts.",
    "The endpoint requester does the same with its session's known number: a Routed or RoutedViaLocalBroadcast destination naming it passes the routed checks, goes to the DADR with no DNET and is keyed to that MAC; either answer form completes it (#1465)."
    ]
  },
  {
   "id": "BACNET-6-NPDU-CONTROL",
   "standard_anchor": "Clause 6.2",
   "priority": "P1",
   "requirement_summary": "NPDU version, control bits, priority, DER, DNET/DADR/SNET/SADR, and hop count validation.",
   "status": "implementation-present-needs-negative-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/npdu.rs",
    "crates/bacnet-encoding/src/npdu/decode_error.rs",
    "crates/bacnet-network/src/layer.rs",
    "crates/bacnet-network/src/layer_admission.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/npdu/address_bound_tests.rs::{npdu_address_bound_matches_the_recipient_bound,boundary_address_lengths_decode_and_round_trip_for_either_field,source_refusal_reports_the_npdu_dnet,destination_refusal_carries_the_source_behind_it}",
    "crates/bacnet-network/src/address_bound_tests.rs::non_router_drops_and_counts_an_over_long_address_in_either_field"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/npdu/address_bound_tests.rs::{over_long_address_length_is_refused_for_either_field,over_long_length_is_refused_before_the_address_is_read,source_refusal_reports_the_npdu_dnet,destination_refusal_carries_the_source_behind_it,address_too_long_reads_as_out_of_range,encoder_refuses_an_address_past_the_bound_for_either_field}",
    "crates/bacnet-network/src/address_bound_tests.rs::non_router_drops_and_counts_an_over_long_address_in_either_field",
    "crates/bacnet-network/src/link_source_bound_tests.rs::non_router_drops_and_counts_a_frame_from_an_over_long_source_mac",
    "crates/bacnet-network/src/layer_delivery_tests.rs::sends_naming_network_zero_are_refused_before_any_frame",
    "crates/bacnet-network/src/layer_delivery_tests.rs::sends_naming_the_global_network_are_refused_before_any_frame",
    "crates/bacnet-network/src/global_broadcast_dadr_tests.rs::non_router_drops_and_counts_a_global_broadcast_that_names_a_device"
   ],
   "benchmarks": [
    "benchmarks/benches/encoding.rs"
   ],
   "public_claims": [
    "docs/architecture.md#packet-flow packet flow",
    "docs/rust-api.md#npdu NPDU address-length bound (#1141)"
   ],
   "notes": [
    "Reserved-bit negative tests remain required: reserved control bits still only log a warning. #1141 covers malformed address lengths. The NPDU codec holds DLEN and SLEN to NpduAddress::MAX_MAC_LEN, 18 octets, the same bound as BACnetAddress::MAX_MAC_LEN (#1124).",
    "Table 6-2 (Clause 6.2.2.2) needs at most 7 octets for any standard data link, and the longest MAC this stack serves is the 18-octet B/IPv6 form. decode_npdu refuses a longer length with NpduDecodeError::AddressTooLong before reading the address octets, whether or not they are present, and reports the NPDU's DNET when it has one.",
    "For an over-long DADR it also reports the SNET/SADR behind it, read past the DLEN octets the frame announces, when a complete and valid one is there (#1158), so the router can address its reject; encode_npdu refuses a longer address with Error::Encoding (the limit was 255).",
    "The non-router NetworkLayer drops such an NPDU before APDU or control admission and counts it in address_length_drops(); a non-router sends no reject. The router side is under BACNET-6-ROUTER-MESSAGES. Tests feed hand-built wire bytes for each address field: 19 and 255 are refused, 1, 6 and 18 decode and re-encode unchanged.",
    "#1198: NetworkLayer drops a frame whose link-layer source MAC is longer than NpduAddress::MAX_MAC_LEN before decoding it and counts it in address_length_drops(). No built-in transport reports one (B/IP, BACnet/SC and Ethernet use 6 octets, MS/TP 1, B/IPv6 18), so only a custom TransportPort can, and every address learned off the network fits a BACnetAddress.",
    "NetworkLayer refuses destination network 0 in broadcast_to_network, send_apdu_routed, send_apdu_routed_via_local_broadcast and send_apdu_on_issuance with a named Error::Encoding before encoding or sending (Clause 6.2.2.1).",
    "The routed sends and send_apdu_on_issuance refuse DNET 0xFFFF the same way, with or without a DADR (#1340, #1380): a global broadcast goes out only through broadcast_global_apdu, with DLEN 0 and the broadcast MAC so every router on the network can pass it on (Clauses 6.1, 6.3.2). A unicast to one router would reach only that router.",
    "#1379: an inbound NPDU whose DNET is 0xFFFF and that carries a DADR names every device and one device at once (Clauses 6.2.2, 6.3.2). NetworkLayer drops it right after decoding, before APDU or control admission, and counts it in global_broadcast_dadr_drops(), apart from address_length_drops(). A wire test feeds hand-built frames with 1, 6 and 18-octet DADRs, as an APDU and as a network message, fenced by the next frames on each receiver. The router side is under BACNET-6-ROUTER-MESSAGES."
   ]
  },
  {
   "id": "BACNET-6-ROUTER-MESSAGES",
   "standard_anchor": "Clauses 6.4-6.6",
   "priority": "P1",
   "requirement_summary": "Router discovery, route tables, network messages, reject reasons, busy/available messages, and broadcast forwarding behavior.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-network/src/router",
    "benchmarks/src/stress/router.rs"
   ],
   "positive_tests": [
    "crates/bacnet-network/src/address_bound_tests.rs::router_rejects_an_over_long_address_toward_a_dnet_with_reason_6",
    "crates/bacnet-network/src/reject_route_tests.rs::{router_rejects_a_relayed_npdu_toward_its_snet_sadr,router_rejects_a_local_npdu_with_a_local_unicast,router_rejects_an_npdu_from_its_own_snet_with_a_local_unicast,router_rejects_a_node_with_its_other_ports_mac_at_that_mac,router_rejects_an_npdu_from_its_other_snet_out_that_port,router_relays_a_received_reject_to_the_node_its_dnet_names,router_hands_a_reject_addressed_to_itself_to_its_control_receiver,chained_routers_carry_a_reject_back_to_the_originating_device,router_rejects_with_the_ingress_data_attributes}",
    "crates/bacnet-network/src/router/reject_tests.rs::{relay_routes_a_received_reject_by_its_dnet,a_reject_addressed_to_the_router_reaches_its_consumer_and_the_table}",
    "crates/bacnet-network/src/router/options_tests.rs::{one_start_combines_admission_tracking_a_control_policy_and_the_control_receiver,plain_options_start_a_permissive_router_without_a_control_receiver,tracked_network_control_receiver_counts_its_high_water_mark_and_drops}"
   ],
   "negative_tests": [
    "crates/bacnet-network/src/address_bound_tests.rs::{router_rejects_an_over_long_address_toward_a_dnet_with_reason_6,router_drops_an_over_long_broadcast_or_local_npdu_without_a_reject}",
    "crates/bacnet-network/src/reject_route_tests.rs::{router_falls_back_to_a_local_unicast_when_the_sadr_is_too_long,router_sends_no_reject_when_the_snet_sadr_is_its_own_port}",
    "crates/bacnet-network/src/router/reject_tests.rs::{relay_drops_a_received_reject_it_cannot_route,a_reject_for_another_node_or_a_denied_one_skips_the_routers_consumer,send_reject_sends_nothing_when_the_originator_is_the_router}",
    "crates/bacnet-network/src/link_source_bound_tests.rs::router_drops_and_counts_a_frame_from_an_over_long_source_mac",
    "crates/bacnet-network/src/global_broadcast_dadr_tests.rs::router_neither_forwards_nor_delivers_nor_answers_a_global_broadcast_that_names_a_device"
   ],
   "benchmarks": [
    "benchmarks/src/bin/bacnet_router.rs"
   ],
   "public_claims": [
    "docs/architecture.md#multi-network-routing router model",
    "docs/rust-api.md#bacnet-network over-long DADR/SADR handling (#1141)",
    "docs/rust-api.md#bacnet-network reject addressing and relay (#1158)",
    "docs/rust-api.md#bacnet-network rejects addressed to the router and its control receiver (#1174, #1175)",
    "docs/rust-api.md#bacnet-network rejects for a looped NPDU (#1219) and RouterOptions start-up (#1220)"
   ],
   "notes": [
    "Needs in-memory or Docker multi-network conformance evidence.",
    "#1141: an NPDU whose DLEN or SLEN is past NpduAddress::MAX_MAC_LEN (18) is neither forwarded nor delivered locally, and BACnetRouter::address_length_drops() counts it. When it names a specific DNET, the router rejects it with Reject-Message-To-Network reason 6 (ADDRESSING_ERROR, Clause 6.4.4, which covers an invalid DADR or SADR length) for that DNET, addressed like its other rejects (#1158, below).",
    "A global broadcast draws no reject, as elsewhere in this router, and an NPDU without a DNET has no network to name, so both are only dropped. In-memory loopback tests cover both address fields: the reject, the 18-octet boundary forwarded intact through a learned route, and the silent drops, each fenced by the next frame on every port and the local queue.",
    "#1158: every reject the router originates (reason 1 for an unknown or unreachable DNET, 2 for a busy one, 3 for an unknown message type, 6 for an over-long address) goes through one helper, send_reject in router/reject.rs.",
    "Per Clause 6.4.4 a reject is meant for whoever first sent the refused message, which that message's source fields identify. When the refused NPDU carries SNET/SADR, the reject names that node as its DNET/DADR with hop count 255 and goes back out the arrival port as a unicast to the link sender, the router that relayed the NPDU; without SNET/SADR it stays a local unicast to the sender.",
    "For reason 6, decode_npdu reports the SNET/SADR behind an over-long DADR. When the SADR is the over-long field, or nothing usable follows the DADR, the originator cannot be addressed, and the reject falls back to a local unicast to the link sender, the only node that can be told.",
    "A received reject is relayed by its DNET/DADR through the normal forwarding path (Clauses 6.5 and 6.6.3.5): stripped and unicast to the DADR when the DNET is directly connected, otherwise passed to the next hop with one hop spent.",
    "One with no DNET, the global DNET, the arrival network or an unrouted DNET stops at this router, and nothing answers a reject. Before #1158 the relay took the received reject's SNET/SADR for the originator.",
    "Loopback tests compare every reject byte for byte, relayed and local, for each call site that originates one, plus the reason-6 fallback, the relay, and a two-router chain that carries a reject from the far router back to the device.",
    "#1174: a refused NPDU whose SNET is the arrival port's own network gets its reject as a local unicast to the SADR, with no DNET (Clause 6.5.4). A non-router would discard it with a DNET (Clause 6.5.2.1).",
    "#1175: a received reject with no DNET, or whose DADR is the router's own MAC on the port for its DNET, is addressed to the router. It updates the table, is not relayed, and reaches the receiver that RouterOptions::network_control_receiver adds as a ReceivedNetworkControl.",
    "No in-tree setup needs that receiver (#1175): a client or server attached through a LoopbackTransport port runs its own NetworkLayer, so rejects for its requests reach its own control receiver.",
    "#1219: a refused NPDU whose SNET is another of the router's directly connected networks gets its reject out the port attached to that network, as a local unicast to the SADR with no DNET (Clause 6.5.4).",
    "#1219: a refused NPDU whose SNET/SADR is the router's own address on one of its networks draws no reject.",
    "#1220: BACnetRouter::start takes RouterOptions, which turns on the tracked local APDU receiver, the RB-09 control policy and authorizer, and the network-control receiver in any combination. A loopback test starts a router with all three.",
    "#1198: the router drops a frame whose link-layer source MAC is longer than NpduAddress::MAX_MAC_LEN on any port before decoding it, counts it in address_length_drops() and sends nothing back. Such a frame is not delivered or forwarded and teaches no route; a test shows a route announced from a 19-octet MAC is not learned.",
    "`RouterOptions::network_control_receiver_with_admission` hands back the router's control receiver as an `AdmissionReceiver`. Its counters give queue depth, high-water mark and full and closed drops; a loopback test fills the 256-control queue.",
    "Loopback reject tests check the MAC each unicast reject goes to as well as its bytes, through `LoopbackTransport::record_unicast_destinations`. That tells a local reject to the SADR from one to the link sender.",
    "A loopback test sends each refused frame with data attributes, through `LoopbackTransport::carry_data_attributes`, and checks that its reject carries the same attributes, out the arrival port or the other one.",
    "#1379: an NPDU whose DNET is 0xFFFF and that carries a DADR is dropped on any port right after decoding. It is not forwarded, delivered locally, handled as a network message or rejected, and BACnetRouter::global_broadcast_dadr_drops() counts it. A loopback test feeds hand-built APDU and Who-Is-Router-To-Network frames with 1, 6 and 18-octet DADRs, fenced by the next frame on each port and the local queue; a DLEN 0 global broadcast is still forwarded with DLEN 0 and delivered."
   ]
  },
  {
   "id": "BACNET-7-ETHERNET-LLC",
   "standard_anchor": "Clause 7",
   "priority": "P2",
   "requirement_summary": "BACnet Ethernet LLC framing and platform-specific raw Ethernet support are validated or explicitly limited.",
   "status": "implementation-present-needs-platform-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/ethernet*",
    "crates/bacnet-transport/Cargo.toml"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/ethernet/tests.rs",
    "crates/bacnet-integration-tests/tests/ethernet_network_numbers.rs"
   ],
   "negative_tests": [
    "crates/bacnet-integration-tests/tests/ethernet_network_numbers/peer.py"
   ],
   "benchmarks": [],
   "public_claims": [
    "README.md#transports Ethernet row",
    "docs/rust-api.md#feature-flags ethernet feature"
   ],
   "notes": [
    "Opt-in Linux Docker virtual-link tests with NET_RAW independently capture UI, XID and TEST behavior, 802.3 length/padding, full-server/client Number replies and raw-FD cleanup. Own-MAC/all-FF admission before all LLC handling and all-FF-only logical group are local single-link policy.",
    "Off-target unicast/multicast frames were actually delivered by the fixture kernel; software admission vectors remain separate evidence. Drop aborts the receive owner; canceled stop retains and rejoins it before completion. Physical-LAN/hardware and full Clause 7 qualification remain pending; raw-socket tests stay opt-in and out of ordinary CI."
   ]
  },
  {
   "id": "BACNET-8-ARCNET",
   "standard_anchor": "Clause 8",
   "priority": "P3",
   "requirement_summary": "ARCNET data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "No public support claim found in the initial scan."
   ]
  },
  {
   "id": "BACNET-9-MSTP-FRAMES",
   "standard_anchor": "Clause 9.3",
   "priority": "P2",
   "requirement_summary": "MS/TP frame encode/decode, CRC, address validation, extended-frame handling, and serial transport assumptions.",
   "status": "implementation-present-needs-source-review",
   "code_anchors": [
    "crates/bacnet-transport/src/mstp_frame.rs",
    "crates/bacnet-transport/src/mstp",
    "crates/bacnet-transport/src/mstp/tests.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/mstp/tests.rs"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/mstp/tests.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "README.md#transports MS/TP row",
    "docs/rust-api.md#mstp-serial-rs-485 MS/TP"
   ],
   "notes": [
    "Needs clause-level review and hardware assumptions documented separately."
   ]
  },
  {
   "id": "BACNET-10-PTP",
   "standard_anchor": "Clause 10",
   "priority": "P3",
   "requirement_summary": "PTP data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "No public support claim found in the initial scan."
   ]
  },
  {
   "id": "BACNET-11-LONTALK",
   "standard_anchor": "Clause 11",
   "priority": "P3",
   "requirement_summary": "LonTalk data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "No public support claim found in the initial scan."
   ]
  },
  {
   "id": "BACNET-12-OBJECT-MODEL",
   "standard_anchor": "Clauses 12-19",
   "priority": "P1",
   "requirement_summary": "Claimed object families and services have required-property, optional-property, writable-property, service parameter, and error mapping evidence.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-objects/src",
    "crates/bacnet-server/src/handlers",
    "crates/bacnet-server/src/pics/mod.rs",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::creation_only_properties",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::initialize_property",
    "crates/bacnet-objects/src/analog/mod.rs::initialize_units",
    "crates/bacnet-objects/src/multistate/mod.rs::initialize_states"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/priority_array_writes.rs::priority_array_all_twenty_profiles_trait_metadata_and_pics_are_read_only",
    "crates/bacnet-server/src/pics/tests.rs",
    "crates/bacnet-objects/src",
    "crates/bacnet-objects/src/analog/tests/creation_only.rs::analog_input_and_output_take_units_only_at_creation",
    "crates/bacnet-objects/src/multistate/tests/creation_only.rs::a_new_count_resizes_state_text_and_whole_labels_must_match_it",
    "crates/bacnet-server/src/handlers/tests/create_object_creation_only.rs::an_analog_object_takes_units_at_creation_and_keeps_it_read_only",
    "crates/bacnet-server/src/handlers/tests/create_object_creation_only.rs::a_single_state_takes_one_label",
    "crates/rusty-bacnet/tests/test_create_object_defaults.py::CreateObjectDefaultsTests::test_units_round_trip_and_stay_read_only"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/handlers/tests",
    "crates/bacnet-objects/src/analog/tests/creation_only.rs::analog_value_is_not_createable_and_takes_nothing_at_creation",
    "crates/bacnet-objects/src/multistate/tests/creation_only.rs::a_count_that_would_strand_a_held_state_is_refused",
    "crates/bacnet-server/src/handlers/tests/create_object_creation_only.rs::a_units_initial_value_is_checked_and_a_null_leaves_the_default",
    "crates/bacnet-server/src/handlers/tests/create_object_state_count.rs::an_alarm_state_past_the_count_is_refused_in_either_order",
    "crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_list_element_names_an_alarm_state_past_the_count",
    "crates/bacnet-objects/src/multistate/tests/generic_event_properties.rs::multistate_alarm_values_round_trip_and_match_pics",
    "crates/rusty-bacnet/tests/test_create_object_defaults.py::CreateObjectDefaultsTests::test_an_alarm_state_past_the_count_is_refused"
   ],
   "benchmarks": [
    "benchmarks/src/stress/objects.rs"
   ],
   "public_claims": [
    "README.md#features object models",
    "docs/python-api.md#adding-objects-before-start Python server object methods",
    "docs/rust-api.md#bacnet-objects object model"
   ],
   "notes": [
    "Initial family row only; later work should split high-claim services and object families into detailed rows.",
    "CreateObject sets a few read-only properties whole through `initialize_property`: Units on Analog Input and Output, Number_Of_States and State_Text on the multi-state types. WriteProperty refuses each with WRITE_ACCESS_DENIED.",
    "A created state count runs from 1 to 1024 and is refused if a held state would fall past it; it resizes State_Text. State_Text written whole needs one CharacterString per state. Feedback_Value doesn't hold a state.",
    "Multi-state Input and Value refuse an Alarm_Values entry past Number_Of_States with VALUE_OUT_OF_RANGE at its element, on every network write path. The local `set_alarm_values` takes any state."
   ]
  },
  {
   "id": "BACNET-12-LOG-RECORD-IDENTITY",
   "standard_anchor": "Clause 12.25 (p. 319), Clause 12.27 (p. 337), Clause 12.30 (p. 361); Clause 15.8 (pp. 745-750); Clause 21.6 (pp. 902-914)",
   "priority": "P1",
   "requirement_summary": "Event Log, Trend Log, and Trend Log Multiple resident records have stable object-owned Unsigned32 sequence and Date/Time identity across accepted append, FIFO overwrite, MAX-to-1 wrap, and normal clear. Record payload projection remains family-specific.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/log_buffer.rs::LogRecordIdentity",
    "crates/bacnet-objects/src/log_buffer.rs::LogRecordBuffer",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::log_record_identities_internal",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::log_buffer_internal",
    "crates/bacnet-objects/src/log_buffer.rs::LogBufferRecords",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogObject",
    "crates/bacnet-objects/src/trend/multiple.rs::TrendLogMultipleObject"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_assigns_one_and_wraps_max_without_zero",
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_wrap_and_eviction_keep_modular_fifo_alignment",
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_clear_preserves_counter_and_constructor_resets_it",
    "crates/bacnet-objects/src/event_log/tests.rs::event_log_identities_align_after_eviction_and_differ_from_position",
    "crates/bacnet-objects/src/event_log/tests.rs::event_log_total_record_count_is_u32_and_wraps_max_to_one",
    "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_log_serves_status_flags_only_when_recorded",
    "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_multiple_serves_each_record_framed",
    "crates/bacnet-objects/src/event_log/tests.rs::log_buffer_records_are_framed_event_log_records",
    "crates/bacnet-objects/src/event_log/tests.rs::log_buffer_serves_every_event_log_datum",
    "crates/bacnet-objects/src/trend/tests.rs::trendlog_serves_log_buffer_records_framed",
    "crates/bacnet-types/src/bitstring.rs::tests::log_status_follows_the_bit0_first_wire_order"
   ],
    "negative_tests": [
     "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_rejections_do_not_consume_sequence",
     "crates/bacnet-objects/src/event_log/tests.rs::unencodable_record_is_refused_at_add_and_the_rest_still_serve",
     "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_logs_refuse_unencodable_records_at_add"
    ],
   "benchmarks": [],
   "public_claims": [],
    "notes": [
     "In-memory storage/model foundation only; this row makes no public support claim. Sequence identity is object metadata and is never serialized in LOG_BUFFER.",
     "Mandatory purge/status lifecycle behavior is tracked separately by BACNET-12-LOG-STATUS-LIFECYCLE, and the server's qualified By Sequence and By Time consumers are tracked by BACNET-15-READ-RANGE-LOG-BUFFER. Restart durability/persistence remains deferred.",
     "Trend Log Multiple holds BACnetLogMultipleRecord values: one LogValue per Log_DeviceObjectProperty member, a log status, or a time change. Its LOG_BUFFER serves each record framed as the Clause 21 production, with no status flags (#1203).",
     "LogRecordIdentity holds a u64 sequence number. These three families still count in Unsigned32 and wrap at u32::MAX; an Audit Log's identities come from its record store and wrap at u64::MAX (BACNET-12-AUDIT-LOG-BUFFER, #1092).",
     "Each family stores its own Clause 21 record: Trend Log a BACnetLogRecord with optional StatusFlags, Event Log a BACnetEventLogRecord, Trend Log Multiple a BACnetLogMultipleRecord. BACnetObject::log_buffer_internal lends the buffer to ReadRange, which encodes each record as a page reaches it (#1233).",
     "An Event Log notification record holds a typed EventNotificationRequest (bacnet-types), which bacnet-encoding's event notification codec writes and reads inside the record.",
     "A running server logs its own event notifications into every Event Log (BACNET-12-EVENT-LOG-NOTIFICATIONS).",
     "Log statuses are the typed LogStatus flags, sent bit 0 first: log-disabled 05 80, buffer-purged 05 40, log-interrupted 05 20. Trend Log status flags are a StatusFlags value.",
     "add_record and the trend hooks refuse a record that would not encode before any change, so LogBufferRecords::encode_record cannot fail and every stored record can be served."
    ]
  },
  {
   "id": "BACNET-12-LOG-STATUS-LIFECYCLE",
   "standard_anchor": "Clause 12.25 Trend Log (pp. 319-336); Clause 12.27 Event Log (pp. 337-346); Clause 12.30 Trend Log Multiple (pp. 361-378); Clause 21.6 BACnetLogStatus (p. 914); Clause 12.25.9 Log_Interval hundredths (PDF p. 319 / printed p. 317); Clause 12.25 Log_Buffer acquisition timestamps (PDF p. 320 / printed p. 318); Clause 20.2.12 local actual Date (PDF p. 848 / printed p. 846); Clause 20.2.13 local actual Time (PDF p. 849 / printed p. 847)",
   "priority": "P1",
   "requirement_summary": "Event Log, Trend Log, and Trend Log Multiple append mandatory BUFFER_PURGED and LOG_DISABLED lifecycle records with object-local Date/Time, deterministic Stop_When_Full ordering, non-recursive forced insertion, stable total-record identity, zero-capacity count-only behavior, and atomic clock/error handling.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/database/trend_poll.rs::ObjectDatabase::poll_trend_logs",
    "crates/bacnet-objects/src/database/local_device.rs::ObjectDatabase::local_device",
    "crates/bacnet-objects/src/log_lifecycle.rs::LogLifecycle",
    "crates/bacnet-objects/src/log_buffer.rs::OrdinaryAdmission",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogObject",
    "crates/bacnet-objects/src/trend/multiple.rs::TrendLogMultipleObject",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::add_trend_record",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::add_trend_multiple_record",
    "crates/bacnet-server/src/trend_log.rs::poll_trend_logs",
    "crates/bacnet-objects/src/log_window.rs::LogWindow",
    "crates/bacnet-objects/src/log_lifecycle.rs::LogLifecycle::refresh_window",
    "crates/bacnet-objects/src/trend/acquisition.rs::Acquisition",
    "crates/bacnet-objects/src/trend/acquisition.rs::Rules",
    "crates/bacnet-objects/src/log_lifecycle.rs::LogLifecycle::configure_window",
    "crates/bacnet-objects/src/database/trend_poll/alignment.rs::Alignment",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::refresh_log_window_internal",
    "crates/rusty-bacnet/src/server/server_methods/trend_log_methods.rs::trend_log_multiple",
    "crates/rusty-bacnet/src/types/property_reference.rs::localize"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/database/trend_poll/tests.rs (exact hundredths, lifecycle/configuration ownership, bounded failure retries, completion anchoring and width boundaries)",
    "crates/bacnet-server/src/trend_poll_lifecycle_tests.rs (queued replacement exclusion, dynamic cadence, reconciliation and shutdown)",
    "crates/bacnet-server/src/trend_log_clock_tests.rs::ordinary_poll_uses_exact_device_local_timestamp_and_hundredths",
    "crates/bacnet-server/src/server/clock_vectors.rs::civil_frames_match_independent_calendar_vectors",
    "crates/bacnet-server/src/server/clock_vectors.rs::ordinary_trend_poll_uses_synchronized_offset_and_dst_frame",
    "crates/bacnet-objects/src/log_status_tests.rs::purge_is_unconditional_initial_status_and_repeats_for_every_log_family",
    "crates/bacnet-objects/src/log_status_tests.rs::stop_before_full_omits_triggering_ordinary_and_clock_failure_is_atomic",
    "crates/bacnet-objects/src/log_status_tests.rs::enable_and_stop_when_full_transitions_emit_exactly_one_status",
    "crates/bacnet-objects/src/log_status_tests.rs::zero_capacity_counts_without_residents_and_enforces_full_enable_gate",
     "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_log_keeps_log_status_and_record_status_flags_as_distinct_bitstrings",
    "crates/bacnet-server/src/pics/truth_source_tests.rs::pics_log_family_writability_comes_from_runtime_routes",
    "crates/bacnet-objects/src/database/trend_poll/tests.rs::a_reference_naming_this_device_logs_the_local_value",
    "crates/bacnet-objects/src/database/trend_poll/tests.rs::a_reference_without_a_device_logs_the_local_value",
    "crates/bacnet-objects/src/database/trend_poll/tests.rs::a_failed_local_read_logs_the_read_error",
    "crates/bacnet-objects/src/database/trend_poll/member_tests.rs::an_indexed_reference_logs_the_array_element",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::every_local_member_is_sampled_into_one_record_in_member_order",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::an_indexed_member_reads_its_element",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::polled_records_follow_the_buffer_size_and_stop_when_full",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::a_disabled_log_accepts_the_poll_without_a_record",
    "crates/bacnet-objects/src/database/trend_poll/any_value_tests.rs::read_values_map_to_their_datum_or_an_any_value",
    "crates/bacnet-objects/src/database/trend_poll/any_value_tests.rs::a_character_string_and_a_double_are_logged_and_read_back_exactly",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::members_of_other_datatypes_are_logged_as_any_values",
    "crates/bacnet-objects/src/database/trend_poll/any_value_tests.rs::oversized_and_uncarriable_values_log_a_failure",
    "crates/bacnet-objects/src/database/trend_poll/any_value_tests.rs::a_polled_value_too_long_to_page_logs_value_too_long",
    "crates/bacnet-objects/src/trend/multiple_options_tests.rs::trigger_asks_a_triggered_log_for_one_record",
    "crates/bacnet-objects/src/trend/multiple_options_tests.rs::alignment_rows_read_back_what_is_written",
    "crates/bacnet-objects/src/trend/multiple_options_tests.rs::the_window_holds_back_records_and_logs_each_change",
    "crates/bacnet-objects/src/trend/multiple_options_tests.rs::a_local_window_is_configuration_and_its_opening_is_logged",
    "crates/bacnet-objects/src/trend/multiple_options_tests.rs::an_opening_that_would_fill_a_stop_when_full_log_disables_it",
    "crates/bacnet-objects/src/log_window.rs::tests::the_span_holds_its_start_and_excludes_its_stop",
    "crates/bacnet-objects/src/database/trend_poll/acquisition_tests.rs::each_trigger_acquires_one_record_and_reads_false_again",
    "crates/bacnet-objects/src/database/trend_poll/acquisition_tests.rs::a_trigger_is_served_without_members_and_while_disabled",
    "crates/bacnet-objects/src/database/trend_poll/alignment_tests.rs::aligned_polls_wait_for_each_boundary_and_never_take_one_twice",
    "crates/bacnet-objects/src/database/trend_poll/alignment_tests.rs::interval_offset_shifts_each_boundary_modulo_the_interval",
    "crates/bacnet-objects/src/database/trend_poll/alignment_tests.rs::alignment_needs_an_interval_that_divides_a_day",
    "crates/bacnet-objects/src/database/trend_poll/alignment_tests.rs::a_clock_set_forward_moves_the_plan_without_an_off_boundary_record",
    "crates/bacnet-objects/src/database/trend_poll/alignment_tests.rs::a_clock_set_back_logs_each_boundary_as_the_clock_reaches_it",
    "crates/bacnet-objects/src/database/trend_poll/alignment_tests.rs::boundaries_run_on_across_midnight",
    "crates/bacnet-objects/src/database/trend_poll/alignment_tests.rs::a_log_interval_change_mid_wait_plans_from_the_new_interval",
    "crates/bacnet-objects/src/trend/multiple_options_tests.rs::each_record_is_judged_by_its_own_timestamp",
    "crates/bacnet-objects/src/log_window.rs::tests::unspecified_seconds_and_hundredths_count_as_zero",
    "crates/bacnet-objects/src/database/trend_poll/acquisition_tests.rs::each_pass_records_the_window_opening_and_closing",
    "crates/bacnet-server/src/handlers/tests/trend_log_multiple_options.rs::a_trigger_written_over_the_wire_is_served_by_the_next_poll",
    "crates/bacnet-server/src/handlers/tests/trend_log_multiple_options.rs::start_and_stop_time_take_a_date_and_time_and_alignment_reads_back",
    "crates/rusty-bacnet/src/server/server_methods/trend_log_methods_tests.rs::python_add_trend_log_multiple_settings_reach_every_row",
    "crates/rusty-bacnet/src/types/property_reference_tests.rs::reference_mappings_fill_every_field_and_default_the_optional_ones",
    "crates/rusty-bacnet/tests/test_trend_log_multiple.py::TrendLogMultipleLiveServerTests::test_polled_and_triggered_logs_configured_from_python",
    "crates/rusty-bacnet/tests/test_trend_log_multiple.py::TrendLogMultipleMemberFormTests::test_tuple_and_mapping_members_and_the_own_device",
    "crates/rusty-bacnet/src/types/property_reference_tests.rs::localize_drops_only_the_own_device",
    "crates/bacnet-objects/src/log_window_tests.rs::records_outside_the_window_are_ignored_and_each_change_is_logged",
    "crates/bacnet-objects/src/log_window_tests.rs::while_enable_is_false_the_window_moves_without_a_record",
    "crates/bacnet-objects/src/log_window_tests.rs::a_local_window_is_configuration_and_its_opening_is_logged",
    "crates/bacnet-objects/src/trend/options_tests.rs::trigger_asks_a_triggered_log_for_one_record",
    "crates/bacnet-objects/src/trend/options_tests.rs::alignment_rows_read_back_what_is_written",
    "crates/bacnet-objects/src/database/trend_poll/trend_log_tests.rs::each_trigger_acquires_one_trend_log_record",
    "crates/bacnet-objects/src/database/trend_poll/trend_log_tests.rs::a_trigger_on_a_trend_log_without_a_reference_logs_a_failure",
    "crates/bacnet-objects/src/database/trend_poll/trend_log_tests.rs::an_aligned_trend_log_acquires_on_each_boundary",
    "crates/bacnet-objects/src/database/trend_poll/trend_log_tests.rs::each_pass_records_a_trend_log_window_opening_and_closing",
    "crates/bacnet-objects/src/database/trend_poll/trend_log_tests.rs::each_pass_records_an_event_log_window_opening_and_closing",
    "crates/bacnet-objects/src/log_window_tests.rs::a_window_opened_at_both_ends_logs_its_opening_at_the_write",
    "crates/bacnet-objects/src/log_window_tests.rs::a_window_opened_at_both_ends_without_a_clock_logs_it_at_the_next_pass",
    "crates/bacnet-objects/src/log_window_tests.rs::a_client_write_after_a_local_setter_logs_the_change",
    "crates/bacnet-objects/src/trend/options_tests.rs::a_record_the_log_ignores_still_serves_the_trigger",
    "crates/bacnet-server/src/handlers/tests/trend_log_options.rs::trend_log_and_event_log_windows_take_a_date_and_time"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/trend_log_clock_tests.rs::unusable_acquisition_clock_preserves_records_and_schedule_then_retries",
    "crates/bacnet-server/src/server/clock_vectors.rs::civil_frames_enforce_concrete_year_limits_after_local_adjustment",
    "crates/bacnet-objects/src/log_status_tests.rs::status_writes_require_a_valid_clock_before_mutation",
    "crates/bacnet-objects/src/database/trend_poll/tests.rs::mandatory_status_failure_retries_and_accepted_noops_keep_cadence",
    "crates/bacnet-objects/src/log_insertion_tests.rs::fallible_trend_hook_preserves_state_on_clock_error_and_retries",
    "crates/bacnet-objects/src/log_insertion_tests.rs::fallible_insertion_keeps_count_only_success_and_rejects_unsupported_objects",
    "crates/bacnet-endpoint/src/source_reporter_trait_tests.rs::every_method_reaches_the_wrapped_object",
    "crates/bacnet-objects/src/database/trend_poll/tests.rs::a_reference_naming_another_device_logs_a_failure_never_the_local_object",
    "crates/bacnet-objects/src/database/trend_poll/tests.rs::a_device_member_that_is_not_an_identifier_is_not_polled",
    "crates/bacnet-objects/src/database/trend_poll/member_tests.rs::an_index_past_the_end_logs_invalid_array_index",
    "crates/bacnet-objects/src/database/trend_poll/member_tests.rs::an_index_on_a_scalar_logs_property_is_not_an_array",
    "crates/bacnet-objects/src/database/trend_poll/member_tests.rs::an_index_that_is_not_unsigned_leaves_the_log_unpolled",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::a_failing_member_logs_its_error_beside_the_other_values",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::a_member_naming_another_device_logs_a_failure_for_that_member",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::an_empty_member_logs_no_property_specified",
    "crates/bacnet-objects/src/database/trend_poll/multiple_tests.rs::only_polled_logs_with_an_interval_and_members_are_sampled",
    "crates/bacnet-objects/src/trend/multiple_options_tests.rs::logging_type_takes_polled_or_triggered_and_refuses_cov",
    "crates/bacnet-objects/src/trend/multiple_options_tests.rs::window_writes_refuse_what_is_not_an_actual_moment",
    "crates/bacnet-objects/src/log_window.rs::tests::writes_take_a_date_and_time_that_is_actual_or_wholly_unspecified",
    "crates/bacnet-objects/src/database/trend_poll/acquisition_tests.rs::a_trigger_waits_for_a_clock_and_stays_true_until_served",
    "crates/bacnet-server/src/handlers/tests/trend_log_multiple_options.rs::logging_type_writes_refuse_cov_and_steer_log_interval",
    "crates/rusty-bacnet/src/server/server_methods/trend_log_methods_tests.rs::python_add_trend_log_multiple_settings_are_checked_like_the_rust_setters",
    "crates/rusty-bacnet/src/types/property_reference_tests.rs::reference_mappings_refuse_bad_shapes_and_types",
    "crates/rusty-bacnet/tests/test_trend_log_multiple.py::TrendLogMultipleConfigurationTests::test_bad_settings_are_refused_before_start",
    "crates/rusty-bacnet/tests/test_trend_log_multiple.py::TrendLogMultipleStubContractTests::test_runtime_and_stub_take_the_same_keyword_arguments",
    "crates/bacnet-objects/src/log_window_tests.rs::window_values_that_name_no_moment_are_value_out_of_range",
    "crates/bacnet-objects/src/trend/options_tests.rs::logging_type_takes_polled_or_triggered_and_refuses_cov_for_now",
    "crates/bacnet-objects/src/trend/options_tests.rs::a_polled_interval_written_to_zero_is_a_refused_switch_to_cov",
    "crates/bacnet-server/src/handlers/tests/trend_log_options.rs::trend_log_logging_type_refuses_cov_and_steers_log_interval"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": [
     "Qualified PR-0702 evidence only; no full log-family support claim is made. The shared lifecycle covers explicit effective Enable transitions, Record_Count zero purges, Stop_When_Full activation/full behavior, and ordinary stop-before-full insertion.",
     "Refs #742: concrete EventLog/TrendLog/TrendLogMultiple add_record and the single BACnetObject::add_trend_record hook now return Result<(), Error>; the void hooks and compatibility adapter are removed.",
     "Missing/invalid clocks required by a status transition return DEVICE/OPERATIONAL_PROBLEM without mutation. Disabled ordinary logging and zero-capacity count-only operations remain successful without guaranteeing a resident ordinary record. Unsupported objects explicitly return OBJECT/OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED.",
     "Refs #750: ordinary TrendLog polling samples the shared Device clock before each acquisition and retains its exact local date, time and hundredths; the private host-clock calendar conversion is removed.",
     "Missing or invalid frames skip acquisition without changing records or last success, then retry after repair. This skip/retry behavior is a local failure policy, distinct from the normative requirement for actual local acquisition timestamps.",
     "Refs #748/#753: database-owned schedules compare the complete selection configuration, retire on structural access, and use exact hundredths under one exclusive selection/acquisition/append guard. The former external TrendLogState and mutable Box getter are removed.",
     "Successful next intervals start at actual completion without catch-up; configuration reconciliation and failed-attempt retries use a local 100 ms bound, and slow passes yield 1 ms when another entry is already due.",
     "Poller insertion failures preserve last success and retry after clock repair; SourceReporter forwards results. Constructors, records() and raw clear() retain their behavior. ReadRange By Sequence and By Time can select the resident purge status identity under BACNET-15-READ-RANGE-LOG-BUFFER.",
     "LOG_INTERRUPTED, persistence/restart, and complete log conformance remain deferred.",
     "#1183: the poller reads only its own database. A Log_DeviceObjectProperty whose Device member names another device (ObjectDatabase::local_device, the rule the server's Event Enrollment evaluation shares) logs a failure record, PROPERTY / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED, at the configured interval and is never read from a same-numbered local object; one naming this device reads locally, as one without a Device does.",
     "A failed local read now logs a failure record carrying its error (OBJECT / UNKNOWN_OBJECT for a missing object, the read's own class and code otherwise, SERVICES / OTHER for an error without one) instead of a null value, the failure choice of the Clause 12.25 Log_Buffer datum.",
     "A Device member that is not an object identifier leaves the log unpolled.",
     "Trend Log Multiple: the same poller samples every Log_DeviceObjectProperty member each interval into one record, values in member order, under the shared Enable, Buffer_Size and Stop_When_Full lifecycle (#1203).",
     "Each Trend Log Multiple member resolves through ObjectDatabase::local_device as a Trend Log reference does. A member naming another device, or whose read fails, logs its own failure value; one naming instance 4194303 logs PROPERTY / NO_PROPERTY_SPECIFIED.",
     "A reference with an array index reads that element behind the ReadProperty gate the Averaging sampler shares: an index on a non-array logs PROPERTY / PROPERTY_IS_NOT_AN_ARRAY, one past the end logs INVALID_ARRAY_INDEX. An index that isn't Unsigned leaves the log unpolled (#1205).",
     "Only POLLED logs with a nonzero Log_Interval and at least one member are polled, besides a TRIGGERED log's Trigger. Every log type reports BUFFER_READY (BACNET-12-EVENT-LOG-NOTIFICATIONS); a purge restarts its Records_Since_Notification.",
     "Both pollers log a value with no alternative of its own (CharacterString, Double, Date, ObjectIdentifier, OctetString, a whole array, a framed constructed value) as any-value holding the encoding a ReadProperty of it carries. A BitString logs as bitstring-value, and only a NULL value logs as null-value (#1236).",
     "An any-value holds at most ANY_VALUE_MAX_OCTETS (256) octets; a longer value logs PROPERTY / VALUE_TOO_LONG and one no record could carry logs SERVICES / OTHER, so the log never refuses a polled record.",
     "A client's change to Log_DeviceObjectProperty purges the log and records BUFFER_PURGED, as a zero Record_Count write does; the poller then samples the references written.",
     "Trend Log and Trend Log Multiple Logging_Type is writable, POLLED or TRIGGERED, also through set_logging_type. Any other value, COV included, is PROPERTY / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED on a Trend Log (Clause 12.25.26) and PROPERTY / VALUE_OUT_OF_RANGE on a Trend Log Multiple (Clause 12.30.12). TRIGGERED zeroes Log_Interval and makes it read-only; POLLED at zero takes 6000.",
     "A Trend Log refuses COV because this stack has no COV acquisition, so a log never reports a mode it doesn't carry out. A POLLED Trend Log's nonzero Log_Interval written to zero, the Clause 12.25.9 switch to COV, gets the same PROPERTY / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED.",
     "A local Start_Time or Stop_Time setter records nothing but notes where the window stands, so a client's write that then opens or shuts it is recorded. A successful add_record serves a pending Trigger even when the record is ignored.",
     "A TRUE Trigger write on a TRIGGERED trend log makes one poller acquisition; Trigger reads TRUE until the record is accepted. TRUE on a POLLED log is PROPERTY / NOT_CONFIGURED_FOR_TRIGGERED_LOGGING. A Trend Log with no reference logs PROPERTY / NO_PROPERTY_SPECIFIED for it.",
     "Start_Time / Stop_Time on all three log objects gate records, each judged at its own timestamp; an opening or closing while Enable is TRUE is logged at a write and on the poller's next pass, Event Logs included. Unspecified seconds or hundredths count as zero; other partial ends are VALUE_OUT_OF_RANGE.",
     "An aligned POLLED trend log whose Log_Interval divides a day acquires when the Device clock's time of day is Interval_Offset, modulo the interval, past a multiple of it.",
     "An aligned log is checked against the Device clock on every pass, so after a clock change it waits for the next boundary the clock reaches; a skipped boundary is not logged off the grid.",
     "Python's add_trend_log_multiple takes the members, Log_Interval, Logging_Type, window and alignment as keyword arguments.",
     "A Python member is an (object, property[, array_index]) tuple or a mapping, as add_channel takes; one naming the server's own Device is stored without it."
    ],
   "gaps": [
    "#1480: Trend Log COV acquisition is not built; a COV Logging_Type, or a POLLED log's Log_Interval set from nonzero to zero, is refused with PROPERTY / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED"
   ]
  },
  {
   "id": "BACNET-12-EVENT-LOG-NOTIFICATIONS",
   "standard_anchor": "Clauses 12.25, 12.27, 12.30, 13.2.5 and 13.3.7; Tables 12-29, 12-31, 12-35; Annex K.2.21-22",
   "priority": "P1",
   "summary": "A server logs the event notifications it builds in each Event Log, and those it receives in the logs that opt in; Event Log, Trend Log and Trend Log Multiple report BUFFER_READY.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/database/event_log.rs::ObjectDatabase::log_event_notification",
    "crates/bacnet-objects/src/database/event_log.rs::ObjectDatabase::log_received_event_notification",
    "crates/bacnet-objects/src/log_reporting.rs::BufferReadyReporting",
    "crates/bacnet-server/src/server/received_event_log.rs::log_received_event_notification",
    "crates/bacnet-server/src/server/event_notification_payload.rs::project_intrinsic_payload",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::add_event_log_record",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-server/src/server/event_notifications.rs::build_and_send_event_notification_with_bindings",
    "crates/bacnet-endpoint/src/source_reporter.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/event_log_notification_tests.rs::{a_local_alarm_and_its_return_to_normal_are_logged_and_read_back,an_acknowledgment_notification_is_logged,a_notification_no_recipient_takes_is_still_logged,stop_when_full_stops_logging_before_the_buffer_fills}",
    "crates/bacnet-objects/src/database/event_log_tests.rs::{every_event_log_records_the_notification_at_the_device_clock_time,stop_when_full_stops_the_log_before_it_fills}",
    "crates/bacnet-objects/src/database/trend_poll/trend_log_tests.rs::each_pass_records_an_event_log_window_opening_and_closing",
    "crates/bacnet-server/src/server/received_event_log_wire_tests.rs::{a_collecting_log_records_what_arrives_and_reports_it,every_two_records_make_one_report_that_adds_no_record}",
    "crates/bacnet-objects/src/log_reporting_tests.rs::{every_threshold_of_records_proposes_one_report_on_each_log,a_purge_restarts_records_since_notification_only,the_count_runs_on_across_the_wrap}",
    "crates/bacnet-objects/src/database/event_log_tests.rs::only_a_log_that_opts_in_records_received_notifications"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/event_log_notification_tests.rs::{a_disabled_log_takes_no_notification,a_transition_whose_notification_class_is_missing_is_not_logged,a_transition_event_enable_suppresses_is_not_logged,a_transition_while_dcc_disables_initiation_is_not_logged,a_log_without_the_opt_in_takes_no_received_notification}",
    "crates/bacnet-server/src/server/received_event_log_wire_tests.rs::a_flood_from_one_source_is_held_to_its_allowance",
    "crates/bacnet-server/src/server/received_event_log_tests.rs::{each_source_gets_its_rate_in_each_window,a_flood_of_sources_shares_one_allowance_past_the_table,the_ceiling_holds_window_after_window}",
    "crates/bacnet-objects/src/log_reporting_tests.rs::{no_threshold_or_detection_off_proposes_nothing,only_a_report_to_normal_commits}",
    "crates/bacnet-objects/src/database/event_log_tests.rs::received_reports_about_event_logs_and_this_devices_own_go_in_no_log",
    "crates/bacnet-server/src/server/event_log_notification_tests.rs::{a_report_on_an_event_log_is_logged_nowhere,enrollments_watching_each_others_logs_do_not_feed_each_other}",
    "crates/bacnet-objects/src/database/event_log_tests.rs::{a_notification_about_an_event_log_goes_in_no_log,an_enrollment_notification_about_any_local_event_log_goes_in_no_log,nothing_is_logged_without_a_valid_device_clock,a_disabled_log_ignores_the_notification,a_log_that_refuses_the_record_leaves_the_others_logging}"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#logging--trending-5",
    "docs/python-api.md#logging--trending"
   ],
   "notes": [
    "Each intrinsic, Event Enrollment or acknowledgment notification is logged with Process Identifier 0, also when the Notification Class selects nobody: the Recipient_List picks network recipients, not local objects.",
    "No record, as a local choice, for a transition that Event_Enable suppresses or that DCC stops, nor for one whose recipient lookup fails closed: a missing Notification Class, or an unreadable, invalid or over-cap Recipient_List.",
    "An opted-in log keeps each received notification that decodes, as it arrived. Each source, by network address, gets 5 records a second; 32 are tracked and the rest share one allowance, so at most 165 a second get in.",
    "No log takes a notification about an Event Log, nor a received one naming this device. So reports can't prompt each other through a log, directly, crosswise or between devices.",
    "BUFFER_READY runs on Total_Record_Count at each intrinsic pass and after a write; a report adds no record anywhere. Without a valid Device clock nothing is logged."
   ],
   "gaps": [
    "Event_Message_Texts_Config and Event_Algorithm_Inhibit(_Ref), optional on the three logs, are not served (no issue)"
   ]
  },
  {
   "id": "BACNET-15-READ-RANGE-LOG-BUFFER",
    "standard_anchor": "Clause 12.1.5.2 (PDF p. 164 / printed p. 162); Clause 12.27 (PDF pp. 337-340 / printed pp. 335-338); Clause 15.8 and Clause 15.8.1.1.4-15.8.1.3 (PDF pp. 747-753 / printed pp. 745-751); Clause 21.6 BACnetEventLogRecord, BACnetLogRecord, and BACnetLogMultipleRecord (PDF pp. 906, 916); Clauses 12.25.14, 12.27.13 and 12.30.19 Log_Buffer (PDF pp. 320-321, 339-340, 362-363); Clause 15.5.1.3.1 and Clause 15.7.3.1.2 (READ_ACCESS_DENIED)",
   "priority": "P1",
    "requirement_summary": "The bundled server serves ReadRange only on a BACnetLIST target (BACNET-15-READ-RANGE-TARGET-KIND) and rejects an array index when the object classifies the property as a BACnetLIST or scalar, then selects By Position around an exact one-based list position and By Sequence or By Time through aligned resident identities for the Event Log, Trend Log Multiple and Trend Log LOG_BUFFER properties. By Time anchors positive Count at the first resident timestamp strictly newer than the specific reference and negative Count at the last resident timestamp strictly older, preserves oldest-to-newest resident order across duplicate or nonmonotonic clock-rollback timestamps, and never sorts by time. Empty misses carry no endpoint flags or First Sequence Number; nonempty identity-based results report included resident endpoints and the oldest returned record's nonzero sequence. ReadProperty and ReadPropertyMultiple refuse these LOG_BUFFER properties with PROPERTY / READ_ACCESS_DENIED, inline inside ALL and REQUIRED, and each ReadRange item is one record framed as its Clause 21 production: BACnetLogRecord for Trend Log (with its optional StatusFlags), BACnetEventLogRecord for Event Log, and BACnetLogMultipleRecord for Trend Log Multiple. The client validates the required nonzero First Sequence Number on every nonempty By Sequence or By Time ACK.",
   "status": "in-progress",
    "code_anchors": [
     "crates/bacnet-server/src/handlers/read_range.rs::select_signed_range",
     "crates/bacnet-server/src/handlers/read_range.rs::select_time_range",
     "crates/bacnet-server/src/handlers/read_range.rs::handle_read_range",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::is_array_property",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::is_list_property",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::log_record_identities_internal",
     "crates/bacnet-encoding/src/constructed/log_multiple_record.rs::encode_log_multiple_record",
     "crates/bacnet-encoding/src/constructed/log_multiple_record.rs::decode_log_multiple_record",
     "crates/bacnet-client/src/read_range.rs::validate_ack",
     "crates/bacnet-server/src/handlers/read_range_logs.rs::RangeItems",
     "crates/bacnet-server/src/handlers/read_range_logs.rs::log_buffer",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::log_buffer_internal",
     "crates/bacnet-encoding/src/constructed/log_record.rs::encode_log_record",
     "crates/bacnet-encoding/src/constructed/log_record.rs::decode_log_record",
     "crates/bacnet-encoding/src/constructed/event_log_record.rs::encode_event_log_record",
     "crates/bacnet-encoding/src/constructed/event_log_record.rs::decode_event_log_record",
     "crates/bacnet-encoding/src/constructed/event_notification/tolerant.rs::decode_event_notification_tolerant",
     "crates/bacnet-services/src/read_range.rs::RangeSpec",
     "crates/bacnet-cli/src/commands/read_range.rs::read_range_cmd"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/read_range.rs::by_position_is_one_based_signed_and_reports_exact_endpoints",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::by_sequence_uses_exact_wrapped_identity_without_sorting",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::every_log_family_continues_by_surviving_fifo_identity",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::purge_status_record_replaces_old_sequence_continuation",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_excludes_equal_duplicates_and_reports_exact_endpoints",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_scans_resident_endpoints_without_sorting_clock_rollback",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_empty_and_no_match_are_success_without_metadata",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::every_log_family_reads_by_time_after_fifo_eviction",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::read_range_preserves_family_specific_status_projection_bytes",
     "crates/bacnet-server/src/handlers/tests/read_range_multiple.rs::polled_multiple_records_read_range_with_exact_bytes",
     "crates/bacnet-server/src/handlers/tests/read_range_multiple.rs::read_range_multiple_records_decode_back_to_the_polled_values",
     "crates/bacnet-server/src/handlers/tests/read_range_log_records.rs::trend_log_read_range_serves_every_record_kind_with_exact_bytes",
     "crates/bacnet-server/src/handlers/tests/read_range_log_records.rs::event_log_read_range_serves_every_record_kind_with_exact_bytes",
     "crates/bacnet-encoding/src/constructed/tests/log_record.rs::log_record_kinds_have_exact_bytes_and_round_trip",
     "crates/bacnet-encoding/src/constructed/tests/log_record.rs::log_record_every_plain_datum_has_its_own_tag",
     "crates/bacnet-encoding/src/constructed/tests/log_record.rs::consecutive_log_records_decode_by_returned_offset",
     "crates/bacnet-encoding/src/constructed/tests/event_log_record.rs::event_log_record_kinds_have_exact_bytes_and_round_trip",
     "crates/bacnet-encoding/src/constructed/tests/event_log_record.rs::consecutive_event_log_records_decode_by_returned_offset",
     "crates/bacnet-encoding/src/constructed/tests/event_log_record.rs::event_log_notification_records_round_trip_typed_event_values",
     "crates/bacnet-encoding/src/constructed/tests/event_log_record.rs::event_log_record_drops_a_message_text_it_cannot_read",
     "crates/bacnet-encoding/src/constructed/tests/log_record.rs::log_record_bit_strings_put_bit0_in_the_top_bit",
     "crates/bacnet-encoding/src/constructed/tests/log_record.rs::log_record_from_a_peer_keeps_a_five_octet_integer",
     "crates/bacnet-encoding/src/constructed/tests/log_multiple_record.rs::log_multiple_record_from_a_peer_keeps_wide_integers",
     "crates/bacnet-server/src/handlers/tests/read_range_log_records.rs::trend_log_read_range_pages_records_under_the_byte_budget",
     "crates/bacnet-server/src/handlers/tests/read_range_log_records.rs::read_range_serves_the_records_left_after_a_refused_add",
     "crates/bacnet-encoding/src/constructed/tests/log_multiple_record.rs::log_multiple_record_values_have_exact_bytes_and_round_trip",
     "crates/bacnet-encoding/src/constructed/tests/log_multiple_record.rs::log_multiple_record_every_alternative_round_trips",
     "crates/bacnet-encoding/src/constructed/tests/log_multiple_record.rs::consecutive_log_multiple_records_decode_by_returned_offset",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::client_accepts_by_time_ack_and_continues_by_returned_sequence",
     "crates/bacnet-client/src/client/file_list.rs::tests::first_sequence_number_must_match_the_requested_range",
     "crates/bacnet-services/src/read_range_width_tests.rs::{request_unsigned_fields_accept_their_widest_values,ack_unsigned_fields_enforce_their_widths_without_rejecting_leading_zero}",
     "crates/bacnet-server/src/handlers/tests/read_range_page_encoding.rs::exact_envelopes_include_property_index_and_changing_first_sequence_widths",
     "crates/bacnet-cli/tests/cli_read_range.rs::read_range_prints_decoded_log_records",
     "crates/bacnet-cli/src/commands/read_range_tests.rs::{trend_log_records_show_datum_and_status_flags,event_log_records_show_the_typed_notification,trend_log_multiple_records_show_every_value,audit_log_records_show_the_operation_and_its_target}"
   ],
   "negative_tests": [
     "crates/bacnet-server/src/handlers/tests/read_range.rs::by_sequence_rejects_unnumbered_properties_and_misalignment",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::item_encoding_error_keeps_response_byte_for_byte_unchanged",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_rejects_invalid_absent_or_misaligned_timestamp_identities",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::indexed_log_buffer_is_rejected_for_every_log_family",
     "crates/bacnet-encoding/src/constructed/tests/log_multiple_record.rs::log_multiple_record_rejects_unencodable_values_without_writing",
     "crates/bacnet-encoding/src/constructed/tests/log_multiple_record.rs::log_multiple_record_decoder_rejects_malformed_records",
     "crates/bacnet-encoding/src/constructed/tests/log_record.rs::log_record_rejects_unencodable_values_without_writing",
     "crates/bacnet-encoding/src/constructed/tests/log_record.rs::log_record_decoder_rejects_malformed_records",
     "crates/bacnet-encoding/src/constructed/tests/event_log_record.rs::event_log_record_rejects_unencodable_values_without_writing",
     "crates/bacnet-encoding/src/constructed/tests/event_log_record.rs::event_log_record_decoder_rejects_malformed_records",
     "crates/bacnet-encoding/src/constructed/tests/event_log_record.rs::event_log_record_decoder_rejects_notifications_that_are_not_requests",
     "crates/bacnet-server/src/handlers/tests/property_metadata/log.rs::rpm_and_rp_refuse_log_buffer_while_read_range_serves_framed_records",
     "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_logs_refuse_read_property_of_log_buffer",
     "crates/bacnet-objects/src/event_log/tests.rs::read_property_refuses_log_buffer",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::zero_array_index_is_rejected_by_request_decoder",
     "crates/bacnet-services/src/read_range_width_tests.rs::request_unsigned_fields_reject_overflow",
     "crates/bacnet-cli/src/commands/read_range_tests.rs::records_after_an_undecodable_one_fall_back_to_hex"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": [
     "Qualified PR-0704 evidence only; no full ReadRange or log-family support claim is made. By Sequence and By Time are limited to LOG_BUFFER properties whose object supplies an exactly aligned resident identity view.",
     "Another list property or an absent, malformed, or misaligned timestamp identity view fails PROPERTY / LIST_ITEM_NOT_TIMESTAMPED for By Time; an unnumbered or misaligned sequence identity view fails PROPERTY / LIST_ITEM_NOT_NUMBERED for By Sequence.",
     "ReadRange applies the object-owned BACnetARRAY classification after a whole-property read, so an unknown property keeps UNKNOWN_PROPERTY and every index on these BACnetLIST LOG_BUFFER properties fails PROPERTY / PROPERTY_IS_NOT_AN_ARRAY.",
     "A target that is not a BACnetLIST fails SERVICES / PROPERTY_IS_NOT_A_LIST before either identity check (#1025).",
     "Persistence/restart and complete ReadRange/log conformance remain deferred. No runtime PICS/service bit is changed.",
     "Trend Log Multiple LOG_BUFFER items are BACnetLogMultipleRecord encodings: a context-tagged timestamp and log data, each member value under its own tag 0 to 8. All three range forms return them byte for byte (#1203).",
     "Reference Index and Reference Sequence Number decode as Unsigned64, and First Sequence Number encodes and decodes as Unsigned64, because the stack hosts Audit Log (Clauses 15.8.1.1.4.1.1, 15.8.1.1.4.2.1 and 15.8.1.2.7, #1092). An Event or Trend log holds no sequence above 2^32 - 1, so such a reference reads empty instead of failing to decode.",
     "An Audit Log's LOG_BUFFER uses the same selection and page budget over identities built from its record store (BACNET-12-AUDIT-LOG-BUFFER). Its items are encoded only as a page reaches them.",
     "Trend Log and Event Log items are BACnetLogRecord and BACnetEventLogRecord encodings, read from the object's record buffer through BACnetObject::log_buffer_internal and encoded only where a page reaches them. All three range forms return them byte for byte (#1233).",
     "Trend Log Multiple, Trend Log and Event Log objects answer ReadProperty of LOG_BUFFER with PROPERTY / READ_ACCESS_DENIED, so RP, RPM (inline, also for ALL and REQUIRED), local and endpoint reads all refuse it; ReadRange is the only way to read the records (#1237).",
     "Trend Log and Event Log records page under the ReadRangeBudget byte cap as other lists do: a page ends at the last whole record that fits and sets MORE_ITEMS, and a backward page keeps the newest records.",
     "The record decoders keep INTEGER values as i64 and ENUMERATED and Unsigned values as u64, up to eight octets, since a peer's log need not hold them to 32 bits.",
     "The CLI's read-range picks the record decoder by the log object's type and prints each record's timestamp, datum and Trend Log status flags; anything from the first record that does not decode is shown as hex.",
     "An Event Log notification record whose message text does not decode reads with no message text, as the client reads a received notification; any other malformed notification fails the record."
    ]
  },
  {
   "id": "BACNET-12-AUDIT-LOG-BUFFER",
   "standard_anchor": "Clause 12.64 and Table 12-83 (Audit Log), including 12.64.10, 12.64.11 and 12.64.12; Clause 21 BACnetAuditLogRecord; Clause 15.5.1.3.1 ReadProperty and Clauses 15.7.3.1.2 and 15.7.1.3.1 ReadPropertyMultiple (READ_ACCESS_DENIED); Clause 15.8 ReadRange, including 15.8.1.1.4.1.1, 15.8.1.1.4.2.1, 15.8.1.2.7 and 15.8.2; Clause 13.19 AuditLogQuery",
   "priority": "P1",
   "requirement_summary": "The Audit Log object serves the required Log_Buffer as a read-only row in Property_List, the property metadata, RPM ALL and REQUIRED, and the PICS. ReadProperty and ReadPropertyMultiple answer it with PROPERTY / READ_ACCESS_DENIED, inline inside ALL and REQUIRED, because the buffer is open only to ReadRange and AuditLogQuery; an array index fails with PROPERTY_IS_NOT_AN_ARRAY first. ReadRange pages the retained record ring oldest first, each item one bare BACnetAuditLogRecord of any datum kind, and selects By Position, By Sequence Number and By Time with the selection and page budget the Event and Trend logs use, keyed by the record's Unsigned64 sequence number and timestamp. Empty logs and windows that match nothing return zero items with no First Sequence Number. AuditLogQuery reads the same ring, newest first and notification records only, so a record has one sequence number in both services, and a record appended after a read appears in the next one.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/audit.rs::AuditLogStorage::retained_records",
    "crates/bacnet-objects/src/audit.rs::AuditLogObject",
    "crates/bacnet-objects/src/audit/log_metadata.rs",
    "crates/bacnet-server/src/handlers/read_range_logs.rs::log_buffer",
    "crates/bacnet-server/src/handlers/read_range.rs::prepare_read_range",
    "crates/bacnet-services/src/read_range.rs::ReadRangeAck",
    "crates/bacnet-encoding/src/constructed/audit_record.rs::decode_audit_log_record_at"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/read_range_audit_log.rs::{audit_log_buffer_pages_retained_records_by_position_sequence_and_time,audit_log_buffer_empty_and_out_of_range_windows_succeed_without_items,audit_log_buffer_reports_unsigned64_sequence_numbers_across_wrap,audit_log_buffer_shows_records_appended_after_a_read_and_matches_audit_log_query,audit_log_buffer_pages_are_bounded_by_the_request_budget,running_server_serves_audit_log_buffer_and_later_records}",
    "crates/bacnet-objects/src/audit/log_metadata.rs::tests::property_metadata_log_exact_sets_and_indexed_list",
    "crates/bacnet-server/src/handlers/tests/read_rpm/audit_log.rs::rpm_audit_log_indexed_reads_and_list_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/audit_log.rs::rpm_audit_log_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/audit_log.rs::pics_audit_log_property_metadata_is_exact",
    "crates/bacnet-encoding/src/constructed/audit_record.rs::tests::{audit_record_log_status_has_bit0_first_wire_bytes,consecutive_audit_records_decode_by_returned_offset}"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/handlers/tests/read_range_audit_log.rs::audit_log_buffer_refuses_read_property_and_indexes_but_read_range_serves_it",
    "crates/bacnet-objects/src/audit/log_metadata.rs::tests::property_metadata_log_write_capabilities_match_dispatch",
    "crates/rusty-bacnet/tests/test_endpoint_read_range.py::EndpointReadRangeTests::test_audit_log_buffer_reads_only_through_read_range"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #1092 (Audit Log Log_Buffer through ReadRange; changelog.d fragment)",
    "docs/rust-api.md#audit-services Log_Buffer"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL, from the #1092 tracking list. Breaking pre-1.0 wire change: Log_Buffer joins Property_List, RPM ALL and REQUIRED and the PICS, and ReadRange serves it. Table 12-83 and Clause 12.64.10 were read as page images.",
    "The object itself refuses ReadProperty of Log_Buffer, so the wire, RPM, local and endpoint read paths all return READ_ACCESS_DENIED. Clause 15.5.1.3.1 names that error for a property the service cannot read, and Clause 15.7.3.1.2 puts it inline for ALL and REQUIRED.",
    "ReadRange reaches the ring through AuditLogStorage::retained_records, the store AuditLogQuery scans. Nothing is copied: the ring is the last committed snapshot, so an appended record shows on the next read.",
    "A ReadRange item is the record's timestamp and datum without its sequence number; By Sequence and By Time report the first one as First Sequence Number. Log-status and time-change records appear in the buffer, while AuditLogQuery returns notification records only, newest first.",
    "Sequence numbers are Unsigned64 and wrap from u64::MAX to 1. Selection follows insertion order, never numeric order, so a wrapped ring pages correctly. The ReadRange codec carries the wider references and First Sequence Number (BACNET-15-READ-RANGE-LOG-BUFFER).",
    "A page encodes only the records it reaches, so a narrow window over a 10,000-record ring does not encode the rest. The server's ReadRangeBudget bounds items and bytes as for the other logs.",
    "The other logs (Trend Log Multiple, Trend Log, Event Log) refuse ReadProperty of Log_Buffer the same way, through the same helper (BACNET-15-READ-RANGE-LOG-BUFFER, #1237).",
    "A log-status record shares the other logs' LogStatus codec: log-disabled is 05 80.",
    "Buffer_Size writes and the application's purge of the ring are row BACNET-12-AUDIT-LOG-RESIZE-PURGE."
   ]
  },
  {
   "id": "BACNET-12-AUDIT-LOG-RESIZE-PURGE",
   "standard_anchor": "Clauses 12.64.8 to 12.64.11; Table 12-83",
   "priority": "P1",
   "summary": "Audit Log Buffer_Size takes writes while logging is off, and the application purges a log through the server, leaving a BUFFER_PURGED record; peers cannot purge one.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/audit/buffer.rs",
    "crates/bacnet-objects/src/audit/staging.rs::AuditLogObject::commit_change",
    "crates/bacnet-objects/src/durable.rs::PendingWrite",
    "crates/bacnet-objects/src/audit/log_metadata.rs",
    "crates/bacnet-objects/src/durable.rs::DurableWrites",
    "crates/bacnet-server/src/server/audit_log_purge.rs",
    "crates/bacnet-server/src/server/durable_writes.rs::DurableTarget::purge",
    "crates/rusty-bacnet/src/server/server_methods/audit_log_methods.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/audit/buffer_tests.rs::{buffer_size_takes_a_write_only_while_logging_is_off,a_shrink_below_the_record_count_keeps_the_newest_records,a_purge_leaves_one_buffer_purged_record_and_nothing_to_query,a_staged_resize_or_purge_commits_while_the_log_serves_its_committed_state,a_purge_staged_behind_a_batch_lands_after_it,a_batch_that_arrives_during_a_purge_lands_after_it,a_request_folds_its_log_enable_and_buffer_size_writes_into_one_commit,a_request_that_stops_between_its_staged_writes_puts_the_served_log_in_storage}",
    "crates/bacnet-server/src/server/requests/audit_log_buffer_wire_tests.rs::{buffer_size_is_written_only_while_logging_is_off,a_buffer_size_commit_runs_while_the_database_stays_available,a_write_property_multiple_turns_logging_off_then_resizes_in_one_commit_off_the_guard,a_paused_clock_stands_still_while_a_buffer_size_commit_runs}",
    "crates/bacnet-server/src/server/audit_log_purge_tests.rs::{a_purge_commits_while_the_database_stays_available_and_lands_once_durable,a_batch_committing_when_a_purge_is_asked_for_lands_first_and_is_purged,a_batch_that_arrives_while_a_purge_commits_follows_the_purge_record,a_paused_clock_stands_still_while_a_purge_commits}",
    "crates/bacnet-server/src/pics/property_metadata_tests/audit_log.rs::pics_audit_log_property_metadata_is_exact",
    "crates/rusty-bacnet/tests/test_audit_log_buffer.py::AuditLogBufferTests::test_buffer_size_writes_and_purge",
    "crates/bacnet-objects/src/audit/buffer_tests.rs::a_request_goes_on_past_a_null_the_log_leaves_unchanged"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/audit/buffer_tests.rs::{a_failing_store_refuses_a_resize_or_purge_and_leaves_the_log_unchanged,a_purge_without_a_valid_clock_changes_nothing,staging_skips_a_resize_the_write_would_refuse_or_not_need,an_object_without_a_log_refuses_a_purge,a_request_that_resizes_before_turning_logging_off_stages_nothing}",
    "crates/bacnet-server/src/server/requests/audit_log_buffer_wire_tests.rs::{record_count_stays_read_only_so_no_write_purges_the_log,a_buffer_size_write_that_cannot_be_committed_is_refused_and_changes_nothing,a_log_enable_write_that_cannot_be_committed_is_refused_and_changes_nothing,a_denied_buffer_size_write_stages_nothing}",
    "crates/bacnet-server/src/server/audit_log_purge_tests.rs::{a_purge_that_cannot_be_committed_leaves_the_log_as_it_was,only_a_running_server_purges_and_only_an_audit_log}",
    "crates/bacnet-objects/src/audit/log_metadata.rs::tests::property_metadata_log_write_capabilities_match_dispatch"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#buffer_size-and-purging",
    "docs/python-api.md#purge_audit_logobject_id"
   ],
   "notes": [
    "A smaller Buffer_Size keeps the newest records that fit and adds no status record, as ring overflow does; a larger one keeps them all. A reopened log keeps the stored size over the configured one.",
    "Record_Count stays read-only (Clause 12.64.11), so a peer has no purge. A purge keeps Total_Record_Count counting and the confirmed-receipt ledger, and flags LOG_DISABLED too while logging is off.",
    "A Buffer_Size write and a server purge stage like a Log_Enable write, and a WritePropertyMultiple's Log_Enable and Buffer_Size writes share one commit. A failed commit refuses them with DEVICE / OPERATIONAL_PROBLEM.",
    "Changes to one log land in staging order: a batch committing when a purge is asked for is purged with the rest, and one arriving during the purge follows the purge record.",
    "Buffer_Size 2^32-1, the unknown size, and any size above 10,000 are VALUE_OUT_OF_RANGE."
   ]
  },
  {
   "id": "BACNET-12-PROPERTY-METADATA-CORE",
   "standard_anchor": "Clause 12.6, Table 12-6 (pp. 189-190); Clause 12.42, Table 12-49 (pp. 444-445); Clause 15.7.3.1 (p. 743); Annex A (pp. 964-965)",
   "priority": "P1",
    "requirement_summary": "Executable metadata classifies each effective standard property by base R, W, or O conformance, presence condition, and implemented write capability. Time Value, Binary Input, Life Safety Point (POINT_BASE 18 rows), and Life Safety Zone (ZONE_BASE 17 rows) use the metadata for property-list compatibility, ReadPropertyMultiple special selectors, and existing PICS flags; unmigrated object types retain the legacy fallback.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/property_metadata.rs::PropertyMetadata",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::property_metadata",
    "crates/bacnet-objects/src/value_types/mod.rs::TIME_VALUE_PROPERTY_METADATA",
    "crates/bacnet-objects/src/binary/input.rs::BINARY_INPUT_PROPERTY_METADATA",
     "crates/bacnet-objects/src/life_safety/metadata.rs",
    "crates/bacnet-server/src/handlers/read_property.rs::expand_property_reference",
    "crates/bacnet-server/src/pics/mod.rs::PicsGenerator::build_object_types"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_time_value",
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_binary_input",
     "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_property_list_projection_excludes_property_list",
     "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_all_migrated_rows_are_readable",
    "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_time_value",
     "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_binary_input",
     "crates/bacnet-server/src/pics/property_metadata_tests.rs::pics_projects_migrated_property_metadata",
     "crates/bacnet-objects/src/life_safety/metadata.rs::tests::property_metadata_point_exact_sets_and_indexed_list",
     "crates/bacnet-objects/src/life_safety/metadata.rs::tests::property_metadata_zone_exact_sets_and_indexed_list",
     "crates/bacnet-server/src/pics/property_metadata_tests/life_safety.rs::pics_life_safety_point_property_metadata_is_exact",
     "crates/bacnet-server/src/pics/property_metadata_tests/life_safety.rs::pics_life_safety_zone_property_metadata_is_exact"
    ],
    "negative_tests": [
     "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_all_value_types_opt_in_to_metadata",
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/read_rpm.rs::rpm_handler_required_vs_optional",
    "crates/bacnet-server/src/pics/tests.rs::object_type_properties_populated"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased property-metadata core"
   ],
   "notes": [
    "This is a qualifying slice of #261, not an all-object conformance claim. Canonical metadata includes Property_List; the legacy property_list projection and RPM ALL/REQUIRED omit it, while wire Property_List also omits Object_Identifier, Object_Name, and Object_Type.",
    "Conditional rows record why a present property exists, and conditional write capability contributes to the existing PICS writable flag. Date Value and every object type other than Time Value, Binary Input, Life Safety Point, and Life Safety Zone remain on the explicit legacy fallback.",
    "Life Safety POINT_BASE/ZONE_BASE rows mirror dispatch exactly: Mode carries table W and accepts only the modes in Accepted_Modes, which is network read-only like Silenced and Operation_Expected, and Tracking_Value (served on both objects since #1092) and Reliability are WhenOutOfService, writable only while Out_Of_Service is TRUE as footnote 1 of both tables asks (#1108, BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION).",
    "Audit Log metadata lists Log_Buffer as a required read-only row, so it is in Property_List, RPM ALL and REQUIRED and the PICS; a property read of it returns READ_ACCESS_DENIED and ReadRange serves it (#1092, BACNET-12-AUDIT-LOG-BUFFER).",
    "Trend Log Multiple, Trend Log and Event Log keep Log_Buffer as a required read-only row the same way: present in Property_List, RPM ALL and REQUIRED and the PICS, refused by a property read and served by ReadRange (#1237).",
    "Every Trend Log samples a BACnet property, so Table 12-29 footnotes 1 and 8 make its Start_Time and Stop_Time (writable, footnote 2), Log_Interval (writable while POLLED, footnote 3) and Log_DeviceObjectProperty required rows, in RPM REQUIRED and required in the PICS (#1481). Tables 12-31 and 12-35 put no such condition on a window; Table 12-35 already requires the other two."
   ]
  },
  {
   "id": "BACNET-12-ESCALATOR-STATUS-WRITABILITY",
   "standard_anchor": "Clause 12 general property conformance rules; Clause 12.60 Table 12-78 and Out_Of_Service; Clause 15.9.1.3; Clause 21 BACnetEscalatorMode, BACnetEscalatorOperationDirection, and BACnetEscalatorFault; Clause 23.1",
   "priority": "P1",
   "requirement_summary": "The Escalator object's Power_Mode, Operation_Direction, Escalator_Mode, Energy_Meter, Fault_Signals, and Passenger_Alarm properties are writable both in service under the Clause 12 implementor option and while Out_Of_Service is TRUE for simulation. Fault_Signals is a BACnetLIST of unique BACnetEscalatorFault values and may be empty; named values 0..=8 and proprietary values 1024..=65535 are accepted. Reserved, oversized, duplicate, mistyped, and non-finite inputs are refused before mutation with the Clause 15.9.1.3 PROPERTY errors.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator/escalator.rs::EscalatorObject",
    "crates/bacnet-server/src/handlers/write_property.rs::decode_write_property_value",
    "crates/bacnet-server/src/pics/mod.rs::PicsGenerator::build_object_types"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::all_six_status_properties_write_in_service_and_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::out_of_service_toggles_preserve_client_status_values",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::writable_predicate_matches_only_the_escalator_write_routes",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_accept_empty_singleton_and_typed_multi_value_sets",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_status_family_writes_over_wp_in_service_and_oos",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_empty_singleton_and_multi_reach_the_object_over_wp",
     "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_empty_fault_signals_wpm_prefix_stays_committed"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_reject_reserved_oversized_and_duplicate_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_reject_wrong_value_shapes_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::non_finite_energy_meter_values_are_rejected_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::all_six_status_properties_reject_wrong_datatypes_atomically",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_reject_array_index_before_empty_list_decode"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#401). Passenger_Alarm is modeled as Boolean with FALSE default. Fault_Signals uses typed EscalatorFault storage and reads as a List of Enumerated raw values; the write arm accepts the empty List, a lone Enumerated (a local write's shape), and multi-element Lists; WriteProperty hands it over as a List at every length (#1328).",
    "A zero-element propertyValue is the empty list for any property the target object holds as a BACnetLIST, Fault_Signals included (#1328); the generic decoder refuses it for a property that is not a list. Runtime dispatch and PICS use the same exact Escalator is_writable_property set: Description, Out_Of_Service, and the six status properties; Object_Name is not advertised because no arm accepts it.",
    "The served property set, including Elevator_Group, Group_ID, Installation_ID and Energy_Meter_Ref, is BACNET-12-ESCALATOR-PROPERTY-SET (#1022); while the application has set Energy_Meter_Ref, Energy_Meter takes only 0.0 and refuses other values with VALUE_OUT_OF_RANGE (#1036, covered there). Reliability simulation, intrinsic reporting and physical-device arbitration remain outside this row, which is not a complete Escalator-object conformance claim."
   ]
  },
  {
   "id": "BACNET-12-ELEVATOR-GROUP-LANDING-CALLS",
   "standard_anchor": "Clause 12.58, Table 12-76 and 12.58.9-12.58.10; Clause 21 BACnetLandingCallStatus and BACnetLiftCarDirection; Clause 23.1 Table 23-1; Clause 15.9.1.3",
   "priority": "P1",
   "requirement_summary": "The Elevator Group object's Landing_Call_Control holds one BACnetLandingCallStatus and its Landing_Calls a BACnetLIST of them. Each value is a floor number [0] (Unsigned8), then the untagged command CHOICE of direction [1] (BACnetLiftCarDirection) or destination [2] (Unsigned8), then an optional floor-text [3]; there is no frame, and the list is the plain concatenation of its elements. Landing_Call_Control is writable, as 12.58.10 requires when the property is present. A write that isn't this constructed type is refused with PROPERTY / INVALID_DATA_TYPE, bytes that don't decode as exactly one value with INVALID_DATA_ENCODING, and a well-formed value whose floor-number or destination exceeds 255, or whose direction lies outside the named values and the 1024..=65535 proprietary range, with VALUE_OUT_OF_RANGE, all without changing the stored value. Landing_Calls is read-only over the network; Table 12-76 gives it no write requirement.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/lift.rs",
    "crates/bacnet-encoding/src/constructed/landing_call_status.rs",
    "crates/bacnet-objects/src/elevator/landing_calls.rs",
    "crates/bacnet-objects/src/elevator.rs::ElevatorGroupObject"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_golden_vectors_encode_and_round_trip",
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_decodes_at_an_offset_and_stops_before_the_next_element",
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_list_round_trips_and_concatenates_elements",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_starts_as_the_unknown_placeholder",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_accepts_whole_and_split_member_shapes",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_accepts_named_and_proprietary_directions",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_calls_serve_the_application_list_and_refuse_reserved_directions",
    "crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs::landing_call_control_writes_over_wp_and_reads_back_over_rp",
    "crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs::landing_calls_read_as_a_list_and_refuse_writes",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator.rs::rpm_elevator_group_indexed_reads_and_bytes_are_unchanged"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_rejects_malformed_members",
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_leaves_trailing_members_to_the_caller",
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_reports_oversized_members_as_range_errors",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_rejects_reserved_and_oversized_directions_atomically",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_refuses_oversized_unsigned_members_as_out_of_range",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_rejects_wrong_datatypes_atomically",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_rejects_malformed_encodings_atomically",
    "crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs::landing_call_control_wp_refusals_preserve_the_last_call",
    "crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs::landing_call_control_wpm_keeps_the_committed_prefix"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #980"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#980). Breaking pre-1.0 retype, on the wire and in the Rust API: Landing_Call_Control was a raw Enumerated and Landing_Calls an Unsigned count, and the unused public BACnetAssignedLandingCalls is removed (#1052 brings the name back with its Clause 21 shape for the Lift's Assigned_Landing_Calls).",
    "Local policies: before any write Landing_Call_Control reads a placeholder of floor 0 with direction UNKNOWN, because the datatype has no empty form; the application owns Landing_Calls through set_landing_calls, and a Landing_Call_Control write doesn't add to it, since only the supervisory controller knows when a call becomes active or is served; following the Clause 15.9.1.3 error table, a well-formed member that exceeds its type (floor-number or destination above 255, a direction of 2^32 or more) is VALUE_OUT_OF_RANGE, like a direction above 65535, while a malformed member anywhere in the value takes precedence as INVALID_DATA_ENCODING; the codec reports the former as a local Error::OutOfRange (not a Protocol error, which would read as a remote Error-PDU) and the object maps it to PROPERTY / VALUE_OUT_OF_RANGE.",
    "The object accepts the write either as one ApplicationData or as the service decoder's one-element-per-member List, as the Loop reference properties do. Not covered here: the object's property set, which BACNET-12-ELEVATOR-GROUP-PROPERTY-SET covers (#997: Machine_Room_ID added, Group_ID held to Unsigned8, and Status_Flags, Out_Of_Service and Reliability removed), the footnote that limits Group_Mode and both landing-call properties to groups of lifts, and any dispatching behavior."
   ]
  },
  {
   "id": "BACNET-12-ELEVATOR-GROUP-PROPERTY-SET",
   "standard_anchor": "Clause 12.58 and Table 12-76; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Elevator Group serves the rows Table 12-76 defines. Machine_Room_ID is a required BACnetObjectIdentifier naming the Positive Integer Value object that holds the number of the group's machine room, or instance 4194303 when the room has no number; it is readable, and a network write is refused with PROPERTY / WRITE_ACCESS_DENIED. Group_ID is a required Unsigned8, and a write above 255 is refused with PROPERTY / VALUE_OUT_OF_RANGE without changing the stored value. Group_Members is a BACnetARRAY of BACnetObjectIdentifier: read without an index it is the whole array, at index 0 the member count, at index n the n-th member, and past the last member PROPERTY / INVALID_ARRAY_INDEX; it is read-only over the network. Status_Flags, Out_Of_Service and Reliability are not Table 12-76 rows, so they are absent from Property_List, the property metadata, RPM ALL and OPTIONAL, and the PICS rows, and ReadProperty, ReadPropertyMultiple and WriteProperty on any of them fail with PROPERTY / UNKNOWN_PROPERTY.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator.rs::ElevatorGroupObject",
    "crates/bacnet-objects/src/elevator/metadata.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_machine_room_id_starts_as_the_no_number_reference",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_id_accepts_the_unsigned8_range",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_members_reads_by_array_index",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_group_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator.rs::rpm_elevator_group_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::rp_elevator_group_group_members_takes_an_array_index",
    "crates/bacnet-server/src/handlers/tests/property_metadata/elevator.rs::rpm_elevator_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs::pics_elevator_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_has_no_status_flags_out_of_service_or_reliability",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_machine_room_id_is_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_set_machine_room_id_takes_only_positive_integer_values",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_id_refuses_values_above_255_atomically",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_unserved_rows_stay_unknown",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_properties_outside_table_12_76_are_unknown",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_machine_room_id_reads_but_refuses_writes",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_group_id_holds_to_unsigned8"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #997",
    "CHANGELOG.md Unreleased Fixed entry for #1034"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#997). Breaking pre-1.0 removal: Elevator Group used to serve Status_Flags, Out_Of_Service and Reliability through the shared common read arms, all three listed as required, with a routed Out_Of_Service write; now they are unknown properties.",
    "The object has no COV support, event state or intrinsic reporting, and the server's COV flag capture, event-notification payloads, GetAlarmSummary, GetEventInformation and GetEnrollmentSummary already treat an object without these properties as absent, so none needs an Elevator Group case.",
    "Local policies: the application sets Machine_Room_ID through set_machine_room_id, which refuses a reference to any object type other than Positive Integer Value with VALUE_OUT_OF_RANGE, as set_landing_calls does for a reserved direction; Group_ID stays network-writable, since an R row leaves writability to the implementation, and is stored as a u8, so neither the constructor (which starts it at 0) nor any local path can hold a larger value.",
    "Group_Members used to answer every array index with the whole list (#1034); it now goes through the shared BACnetARRAY reader the Lift's arrays use, and stays application-owned through add_member. This row covers the served property set only.",
    "It makes no claim that the Machine_Room_ID object exists in the device, nor for the footnote that limits Group_Mode and both landing-call properties to groups of lifts, the audit, tag and profile rows, or any dispatching behavior."
   ]
  },
  {
   "id": "BACNET-12-LIFT-CAR-MOVING-DIRECTION",
   "standard_anchor": "Clause 12.59 and Table 12-77; Clause 21 BACnetLiftCarDirection; Clause 23.1 Table 23-1; Clause 15.9.1.3",
   "priority": "P1",
   "requirement_summary": "The Lift object's Car_Moving_Direction is a BACnetLiftCarDirection. Its named values UNKNOWN (0), NONE (1), STOPPED (2), UP (3), DOWN (4) and UP_AND_DOWN (5), and the proprietary range 1024..=65535 that Table 23-1 opens for this enumeration, are accepted on write and read back unchanged. A reserved value (6..=1023) or one above 65535 is refused with PROPERTY / VALUE_OUT_OF_RANGE, and a value that isn't Enumerated with PROPERTY / INVALID_DATA_TYPE, both without changing the stored value. A new Lift reads STOPPED.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator/lift.rs::LiftObject"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_is_typed_and_starts_stopped",
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_accepts_every_named_value",
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_keeps_proprietary_values",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_car_moving_direction_accepts_the_bacnet_lift_car_direction_domain",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator/lift.rs::rpm_lift_indexed_reads_and_bytes_are_unchanged"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_refuses_reserved_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_refuses_values_above_65535_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_refuses_wrong_datatypes_atomically",
    "crates/bacnet-objects/src/elevator/tests/metadata_writes.rs::property_metadata_lift_writes_store_verbatim_with_range_gates"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #998"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#998). The write check used to admit only 0..=3, numbered as if 1 were STOPPED and 3 DOWN, so DOWN, UP_AND_DOWN and every proprietary value were refused, and a new Lift read NONE (1) where STOPPED was meant.",
    "The value is now stored as the LiftCarDirection newtype, as #932 did for the other enumerated fields, and the domain check is the one the Escalator enumerations and the landing-call direction share. The Car_Moving_Direction description lists UNKNOWN, STOPPED, UP and DOWN as the values the property takes; the write check follows the datatype and also accepts NONE and UP_AND_DOWN, leaving that choice to the application.",
    "Car_Moving_Direction stays writable in service and out of service, as before. The Lift's other Table 12-77 rows and datatypes are BACNET-12-LIFT-PROPERTY-SET (#1021). Car_Assigned_Direction, which shares the datatype and domain check, is BACNET-12-LIFT-PROPERTY-SET (#1052). Not covered here: intrinsic reporting."
   ]
  },
  {
   "id": "BACNET-12-LIFT-PROPERTY-SET",
   "standard_anchor": "Clause 12.59 and Table 12-77, including Out_Of_Service, Energy_Meter and Energy_Meter_Ref; Clause 12.1.5.1; Clause 21 BACnetDoorStatus, BACnetLandingDoorStatus, BACnetAssignedLandingCalls, BACnetLiftCarCallList, BACnetLiftCarDirection, BACnetLiftCarDoorCommand, BACnetLiftCarMode, BACnetLiftCarDriveStatus, BACnetLiftFault, BACnetEngineeringUnits and BACnetDeviceObjectReference; Clause 23.1; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Lift serves only rows Table 12-77 defines, each with its table datatype. The required Elevator_Group (BACnetObjectIdentifier, Elevator Group instance 4194303 when no group lists the lift), Group_ID and Installation_ID (Unsigned8), Passenger_Alarm (BOOLEAN) and Fault_Signals (BACnetLIST of BACnetLiftFault) are present. Car_Position is an Unsigned8, and a write above 255 is refused with PROPERTY / VALUE_OUT_OF_RANGE without changing the stored value. Car_Load is a REAL, served together with Car_Load_Units as the table's presence footnote requires. Car_Door_Status is a BACnetARRAY of BACnetDoorStatus and Landing_Door_Status a BACnetARRAY of BACnetLandingDoorStatus, both with one element per car door, and Floor_Text is a BACnetARRAY of CharacterString; all three take an array index. While Out_Of_Service is TRUE, Car_Door_Status and Landing_Door_Status take WriteProperty of the whole array or one element, as item (c) of the Out_Of_Service description requires; the size stays the car door count, so a write of index 0 is refused with PROPERTY / WRITE_ACCESS_DENIED, a whole array of another size with VALUE_OUT_OF_RANGE and an index past the last door with INVALID_ARRAY_INDEX. A door status outside BACnetDoorStatus or a floor number above 255 is VALUE_OUT_OF_RANGE, a value of the wrong datatype INVALID_DATA_TYPE and an undecodable landing-doors frame INVALID_DATA_ENCODING, none changing either array; in service both refuse writes with WRITE_ACCESS_DENIED. The optional Assigned_Landing_Calls (BACnetARRAY of BACnetAssignedLandingCalls), Making_Car_Call (BACnetARRAY of Unsigned8), Registered_Car_Call (BACnetARRAY of BACnetLiftCarCallList) and Car_Door_Command (BACnetARRAY of BACnetLiftCarDoorCommand) are per-door arrays of the same size as Car_Door_Status, and Car_Assigned_Direction (BACnetLiftCarDirection), Car_Door_Zone (BOOLEAN), Car_Mode (BACnetLiftCarMode), Next_Stopping_Floor (Unsigned8) and Car_Drive_Status (BACnetLiftCarDriveStatus) are single values. All nine refuse writes in service with WRITE_ACCESS_DENIED and take them while Out_Of_Service is TRUE, as items (c) and (d) of the Out_Of_Service description require, under the same array rules as the door arrays; a floor number above 255, a direction, mode or drive status outside its named values and the Clause 23.1 proprietary range, or a door command other than NONE, OPEN or CLOSE is VALUE_OUT_OF_RANGE, a value of the wrong datatype INVALID_DATA_TYPE and an undecodable landing-calls or floor-numbers frame INVALID_DATA_ENCODING, none changing the property. Fault_Signals takes named faults and the Clause 23.1 proprietary range without repeats. Energy_Meter_Ref is a BACnetDeviceObjectReference, read-only over the network, and while it names an instance other than 4194303 Energy_Meter reads 0.0 and refuses any other value with VALUE_OUT_OF_RANGE. Tracking_Value and Floor_Number are not Table 12-77 rows, so they are absent from Property_List, the property metadata, RPM ALL and OPTIONAL and the PICS rows, and ReadProperty, ReadPropertyMultiple and WriteProperty on them fail with PROPERTY / UNKNOWN_PROPERTY.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator/lift.rs::LiftObject",
    "crates/bacnet-objects/src/elevator/membership.rs",
    "crates/bacnet-objects/src/elevator/doors.rs",
    "crates/bacnet-objects/src/elevator/energy_meter.rs",
    "crates/bacnet-objects/src/elevator/metadata.rs",
    "crates/bacnet-types/src/constructed/lift.rs::BACnetLandingDoorStatus",
    "crates/bacnet-encoding/src/constructed/landing_door_status.rs",
    "crates/bacnet-objects/src/elevator/door_values.rs",
    "crates/bacnet-objects/src/elevator/car_state.rs",
    "crates/bacnet-types/src/constructed/lift.rs::BACnetAssignedLandingCalls",
    "crates/bacnet-types/src/constructed/lift.rs::BACnetLiftCarCallList",
    "crates/bacnet-encoding/src/constructed/assigned_landing_calls.rs",
    "crates/bacnet-encoding/src/constructed/lift_car_call_list.rs",
    "crates/bacnet-encoding/src/constructed/floor_pairs.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_position_accepts_the_unsigned8_range",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_is_a_real_in_car_load_units",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_units_is_set_by_the_application_only",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_door_status_is_an_array_of_door_status",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_landing_door_status_holds_one_element_per_car_door",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_landing_door_status_follows_the_car_door_count",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_floor_text_is_an_array_indexed_by_floor",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_passenger_alarm_is_a_writable_boolean",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_fault_signals_accepts_sets_of_lift_faults",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_car_door_status_takes_whole_and_element_writes_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_landing_door_status_takes_whole_and_element_writes_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_takes_local_and_remote_meter_objects",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_reads_zero_while_a_reference_is_set",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_required_and_start_ungrouped",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_setters_store_the_unsigned8_range_and_elevator_groups",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_lift_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_write_capabilities_match_dispatch",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_golden_vectors_encode_and_decode",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_decodes_at_an_offset_and_stops_at_its_closing_tag",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_keeps_reserved_and_proprietary_door_statuses",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_car_load_is_a_real_in_car_load_units",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_passenger_alarm_and_fault_signals_take_their_table_datatypes",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_door_arrays_take_simulation_writes_only_out_of_service",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator/lift.rs::rpm_lift_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/elevator.rs::rpm_elevator_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs::pics_elevator_property_metadata_is_exact",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_start_with_one_empty_element_per_door",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_follow_the_car_door_count",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_take_whole_and_element_writes_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_rows_start_unknown_and_follow_the_setters",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_setters_take_named_and_proprietary_values",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_rows_take_simulation_writes_only_out_of_service",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_golden_vectors_encode_and_decode",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_decode_at_an_offset_and_stop_at_the_closing_tag",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_keep_reserved_and_proprietary_directions",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_golden_vectors_encode_and_decode",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_decodes_at_an_offset_and_stops_at_its_closing_tag",
    "crates/bacnet-server/src/handlers/tests/elevator_properties/lift_simulation.rs::wp_lift_call_arrays_and_car_state_take_simulation_writes_only_out_of_service"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_tracking_value_and_floor_number_are_gone",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_position_refuses_values_above_255_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_refuses_non_finite_and_non_real_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_set_car_door_status_refuses_statuses_outside_door_status_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_set_landing_door_status_refuses_mismatches_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_floor_text_and_in_service_door_arrays_refuse_writes",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_fault_signals_refuses_bad_sets_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_array_writes_cannot_change_the_door_count",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_array_writes_refuse_bad_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_simulation_ends_when_the_lift_returns_to_service",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_ref_starts_uninitialized_and_is_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_refuses_objects_that_are_not_meters_atomically",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::set_elevator_group_takes_only_elevator_group_objects",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/metadata_writes.rs::property_metadata_lift_writes_store_verbatim_with_range_gates",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_unserved_rows_stay_unknown",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_rejects_malformed_values",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_rejects_more_than_the_item_limit",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_reports_oversized_members_as_range_errors",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_membership_rows_read_but_refuse_writes",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_car_position_holds_to_unsigned8",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_rows_outside_table_12_77_and_read_only_rows",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_energy_meter_ref_is_read_only_and_holds_energy_meter_at_zero",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_array_setters_refuse_mismatches_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_array_writes_refuse_bad_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_refuse_writes_in_service",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_setters_refuse_values_outside_their_enumerations",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_writes_refuse_bad_values_atomically",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_reject_malformed_values",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_report_oversized_members_as_range_errors",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_reject_more_than_the_item_limit",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_rejects_malformed_values",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_reports_oversized_floors_as_range_errors",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_rejects_more_than_the_item_limit",
    "crates/bacnet-server/src/handlers/tests/elevator_properties/lift_simulation.rs::wp_lift_call_arrays_and_car_state_refuse_bad_values_out_of_service"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1021",
    "CHANGELOG.md Unreleased Fixed entry for #1035",
    "CHANGELOG.md Unreleased Added entry for #1036",
    "CHANGELOG.md Unreleased Added entry for #1052"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1021). Breaking pre-1.0 wire changes: Car_Position stored any Unsigned, Car_Load was an Unsigned percentage capped at 100, Car_Door_Status an empty list of Unsigned and Landing_Door_Status an Unsigned floor count; Tracking_Value and Floor_Number (an alias of it) were served and Tracking_Value took writes; the five required rows and Car_Load_Units were missing.",
    "Rows are listed in table order. Local policies: the table gives no row a W code, so writability is the implementation's choice. Elevator_Group, Group_ID and Installation_ID (shared with the Escalator through one membership model), Car_Load_Units, Energy_Meter_Ref and Floor_Text are read-only over the network; the application sets the first five with LiftObject setters, which refuse an Elevator_Group of another object type or units above 65535 with VALUE_OUT_OF_RANGE and no change.",
    "Car_Door_Status and Landing_Door_Status are application-owned in service, set with set_car_door_status and set_landing_door_status, which refuse a door status outside BACnetDoorStatus or a Landing_Door_Status whose size differs from Car_Door_Status; set_car_door_status sets the car door count and resizes Landing_Door_Status to match.",
    "While Out_Of_Service is TRUE both also take simulation writes (#1035, metadata WhenOutOfService, PICS writable); the array size isn't network-writable (Clause 12.1.5.1 leaves that to the implementation), as for the Staging arrays, so the two arrays always have the same size.",
    "An element arrives as one Enumerated or one landing-doors frame, and a one-door car's whole array as that bare element; the landing-door codec reports a well-formed floor number above 255 or door status above 32 bits as a local Error::OutOfRange, which the object maps to VALUE_OUT_OF_RANGE, as the landing-call codec does.",
    "Car_Position, Car_Moving_Direction, Car_Load, Passenger_Alarm, Energy_Meter and Fault_Signals take writes in service and out of service, like the Escalator status family. Energy_Meter_Ref (#1036, shared with the Escalator in energy_meter.rs) has the O code and no write requirement and records how the installation is metered, so it is application-owned: set_energy_meter_ref takes an Accumulator, Pulse Converter, Analog Input, Analog Value, Large Analog Value, Integer Value, Positive Integer Value or proprietary object type (128-1023, vendor meters), local or with a Device identifier, and refuses other object types or a non-Device device with VALUE_OUT_OF_RANGE (the clause names no types; this is the set whose Present_Value is a measured number in engineering units).",
    "A reference to instance 4194303 clears it. Setting a reference zeroes Energy_Meter, and a write of anything but 0.0 is refused while it is set. A new Lift has one car door with status UNKNOWN and no landing doors reported, Car_Load 0.0 in PERCENT, Passenger_Alarm FALSE, no faults and an uninitialized Energy_Meter_Ref (Accumulator 4194303, no device).",
    "The call, door-command and car-state rows (#1052) follow the door arrays: application-owned in service through LiftObject setters, which refuse a size other than Car_Door_Status's or a value outside the row's range with VALUE_OUT_OF_RANGE, simulation writes only while Out_Of_Service is TRUE (metadata WhenOutOfService, PICS writable), and the per-door arrays resized with the door count (a new door has no assigned or registered calls, a Making_Car_Call of 0, which the Making_Car_Call description gives for a door with no call yet, and a Car_Door_Command of NONE).",
    "Making_Car_Call and Car_Door_Command describe a write as a passenger request, but the table gives them no W code, so in-service writes stay refused and the application applies requests itself; reverting a command to NONE once it has run is the application's, through set_car_door_command.",
    "The landing-calls and floor-numbers codecs report a well-formed floor number above 255 or direction above 32 bits as Error::OutOfRange, mapped to VALUE_OUT_OF_RANGE, as the landing-door codec does, and share its floor-pair helper.",
    "Directions, modes and drive statuses follow their datatypes (named values plus 1024..=65535) rather than the narrower value lists some descriptions give, as Car_Moving_Direction does; BACnetLiftCarDoorCommand has no Table 23-1 entry, so only its three named values are in range.",
    "A new Lift reads UNKNOWN for Car_Assigned_Direction, Car_Mode and Car_Drive_Status, FALSE for Car_Door_Zone and 1, its car position, for Next_Stopping_Floor. Not covered: the unserved optional rows (Car_Door_Text and the deck rows), the Status_Flags OVERRIDDEN flag for Making_Car_Call, Car_Door_Command and Car_Mode, the Floor_Text size rule, Elevator_Group consistency with the group's Group_Members, that Energy_Meter_Ref names an object that exists, intrinsic reporting, and dispatching."
   ]
  },
  {
   "id": "BACNET-12-ESCALATOR-PROPERTY-SET",
   "standard_anchor": "Clause 12.60 and Table 12-78, including Energy_Meter and Energy_Meter_Ref; Clause 21 BACnetDeviceObjectReference; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Escalator serves its Table 12-78 rows with their table datatypes. The required Elevator_Group is a BACnetObjectIdentifier naming Elevator Group instance 4194303 when no group lists the escalator, and the required Group_ID and Installation_ID are Unsigned8. All three read over ReadProperty and ReadPropertyMultiple, and a WriteProperty on any of them is refused with PROPERTY / WRITE_ACCESS_DENIED. Energy_Meter_Ref is a BACnetDeviceObjectReference, read-only over the network (WriteProperty is refused with WRITE_ACCESS_DENIED), and while it names an instance other than 4194303 Energy_Meter reads 0.0 and refuses any other value with VALUE_OUT_OF_RANGE. Property_List, the property metadata, RPM ALL, REQUIRED and OPTIONAL and the PICS rows list exactly the served rows.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator/escalator.rs::EscalatorObject",
    "crates/bacnet-objects/src/elevator/membership.rs",
    "crates/bacnet-objects/src/elevator/energy_meter.rs",
    "crates/bacnet-objects/src/elevator/metadata.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_required_and_start_ungrouped",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_setters_store_the_unsigned8_range_and_elevator_groups",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_escalator_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_takes_local_and_remote_meter_objects",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_reads_zero_while_a_reference_is_set",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator.rs::rpm_escalator_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/elevator.rs::rpm_elevator_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs::pics_elevator_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::set_elevator_group_takes_only_elevator_group_objects",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/metadata_writes.rs::property_metadata_escalator_domain_validation_matches_dispatch",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_unserved_rows_stay_unknown",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_ref_starts_uninitialized_and_is_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_refuses_objects_that_are_not_meters_atomically",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_membership_rows_read_but_refuse_writes",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_energy_meter_ref_is_read_only_and_holds_energy_meter_at_zero"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1022",
    "CHANGELOG.md Unreleased Added entry for #1036"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1022). Breaking pre-1.0 wire changes: the three required rows were missing, Energy_Meter_Ref read as an empty OctetString, and Property_List now lists the rows in table order.",
    "Local policies: the table gives the three membership rows the R code, so they are application-owned and read-only over the network, set through EscalatorObject::set_elevator_group (which refuses any object type but Elevator Group with VALUE_OUT_OF_RANGE), set_group_id and set_installation_id; both identification numbers start at 0.",
    "Energy_Meter_Ref (#1036, shared with the Lift in energy_meter.rs) starts uninitialized, naming Accumulator instance 4194303 with no device. Table 12-78 gives it the O code with no write requirement, and it records how the installation is metered, so it stays read-only over the network and the application sets it with EscalatorObject::set_energy_meter_ref.",
    "That setter takes an Accumulator, Pulse Converter, Analog Input, Analog Value, Large Analog Value, Integer Value, Positive Integer Value or proprietary object type (128-1023, vendor meters), local or with a Device identifier, and refuses other object types or a non-Device device with VALUE_OUT_OF_RANGE; the clause names no types, so this is the set whose Present_Value is a measured number in engineering units.",
    "A reference to instance 4194303 clears it. While a reference is set, Energy_Meter holds 0.0: setting one zeroes the reading, a write of anything but 0.0 (either sign) is refused with VALUE_OUT_OF_RANGE, in service or out, and clearing the reference lets the reading restart from 0.0.",
    "Not covered: that Energy_Meter_Ref names an object that exists, Elevator_Group consistency with the group's Group_Members, the event, intrinsic-reporting, audit, tag and profile rows, and dispatching."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-DOOR-DOOR-VALUE",
   "standard_anchor": "Clause 12.26 and Table 12-30 (Present_Value, Priority_Array, Relinquish_Default); Clauses 12.26.4 and 12.26.11; Clause 21 BACnetDoorValue; Clause 19 command prioritization; Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Access Door's commandable Present_Value, the slots of its Priority_Array and its Relinquish_Default are BACnetDoorValue, whose four values are LOCK (0), UNLOCK (1), PULSE_UNLOCK (2) and EXTENDED_PULSE_UNLOCK (3). A Present_Value command carrying one of the four is stored and reads back as that Enumerated, and Present_Value resolves to the highest-priority non-NULL slot, or else to Relinquish_Default. Relinquish_Default takes only LOCK or UNLOCK (Clause 12.26.11). Any other Enumerated is refused with PROPERTY / VALUE_OUT_OF_RANGE and a non-Enumerated value with PROPERTY / INVALID_DATA_TYPE, leaving Present_Value, Priority_Array and Relinquish_Default unchanged.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/door.rs::AccessDoorObject"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_door_present_value_commands_each_door_value",
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_door_set_relinquish_default_takes_lock_or_unlock",
    "crates/bacnet-objects/src/access_control/tests.rs::access_door_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_door_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/wpm_state_ownership.rs::wpm_command_priority_and_fallback_remain_owned_by_committed_prefix"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_door_present_value_refuses_values_outside_door_value_atomically",
    "crates/bacnet-server/src/handlers/tests/access_typed_values.rs::wp_access_door_present_value_holds_to_door_value",
    "crates/bacnet-server/src/handlers/tests/access_typed_values.rs::wp_access_door_relinquish_default_holds_to_lock_or_unlock"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #979",
    "CHANGELOG.md Unreleased Changed entry for #1073"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#979). The three properties are stored as the DoorValue newtype (the #932 pattern), and AccessDoorObject::set_relinquish_default takes a DoorValue; DoorValue::from_raw can carry any number, so the setter checks the four values too.",
    "Breaking pre-1.0 behaviour change: the Present_Value arm used to store any Enumerated in its priority slot (the follow-up BACNET-12-RELINQUISH-DEFAULT-WRITABILITY recorded) and now shares Relinquish_Default's check through the shared write_priority_array! path.",
    "Values in range read back on the wire exactly as before. The bacnet-types test door_value_values_match_clause_21 pins the four values the check derives from. #1073 narrowed Relinquish_Default from the four values to LOCK and UNLOCK, since Clause 12.26.11 keeps the two pulses out of it (a pulse can't be the resting command); the setter refuses them too.",
    "The pulse timing, the pulse-time rows and Current_Command_Priority are evidenced in BACNET-12-ACCESS-DOOR-PULSE-TIMING. Not covered: Door_Unlock_Delay_Time and the value-source rows, which the object doesn't serve. The footnoted Out_Of_Service writability of Door_Status, Lock_Status and Door_Alarm_State is BACNET-12-ACCESS-DOOR-OUT-OF-SERVICE-SIMULATION (#1131)."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-CREDENTIAL-PROPERTY-SET",
   "standard_anchor": "Clause 12.35 and Table 12-40 (Credential_Status); Clause 12.35.8; Clause 21 BACnetBinaryPV; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Access Credential's Credential_Status is a BACnetBinaryPV derived from Reason_For_Disable: INACTIVE (0) while the list holds any reason and ACTIVE (1) when it is empty, so it is read-only and every WriteProperty on it fails with PROPERTY / WRITE_ACCESS_DENIED without changing it. Present_Value is not a Table 12-40 row, so it is absent from Property_List, the property metadata, RPM ALL and OPTIONAL, and the PICS rows, and ReadProperty, ReadPropertyMultiple and WriteProperty on it fail with PROPERTY / UNKNOWN_PROPERTY.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/credential.rs::AccessCredentialObject",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs",
    "crates/bacnet-types/src/enums/resolve.rs::ResolvedEnum"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_status_follows_credential_disable",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_credential_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_credential_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/access_identity.rs::rpm_access_identity_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs::pics_access_identity_property_metadata_is_exact",
    "crates/bacnet-types/src/enums/resolve.rs::tests::credential_status_resolves_to_binary_pv"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_credential_status_is_read_only",
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_credential_has_no_present_value",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_writes_store_verbatim_and_deny",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_unserved_rows_stay_unknown",
    "crates/bacnet-server/src/handlers/tests/access_typed_values.rs::wp_access_credential_status_is_read_only",
    "crates/bacnet-server/src/handlers/tests/access_typed_values.rs::rp_wp_access_credential_present_value_is_unknown"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #979",
    "CHANGELOG.md Unreleased Fixed entry for #979",
    "CHANGELOG.md Unreleased Changed entry for #1073"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#979, #1073). Breaking pre-1.0 changes. Credential_Status stored any Enumerated; #979 made it the BinaryPV newtype and refused anything but 0 and 1, and ResolvedEnum::from_property names it as a BinaryPV.",
    "#1073 then derived it from Reason_For_Disable as Clause 12.35.8 describes, which made it read-only: a write would break the link to the list, and Credential_Disable (Clause 12.35.13) is the property an operator or outside process writes to disable the credential.",
    "A new credential has no disable reason, so it reads ACTIVE where it used to read INACTIVE. How the list is assembled is evidenced in BACNET-12-ACCESS-CREDENTIAL-REQUIRED-ROWS. Present_Value came with the 0.1.0 import (7efc670a), which described it as the credential's active or inactive state, the meaning Credential_Status carries, but kept it in a separate field nothing synchronised; the #678 metadata migration then recorded it as an implementation-extra Optional writable row.",
    "It is removed, as #984 did for Calendar and #997 for Elevator Group. The object has no COV support, event state or intrinsic reporting, so nothing else read it. The Out_Of_Service it also served, which Table 12-40 doesn't list, went in #1064 (BACNET-12-UNDEFINED-PROPERTY-ROWS)."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-CREDENTIAL-REQUIRED-ROWS",
   "standard_anchor": "Clause 12.35 and Table 12-40 (Global_Identifier, Reason_For_Disable, Authentication_Factors, Activation_Time, Expiration_Time, Credential_Disable, Assigned_Access_Rights); Clauses 12.35.5, 12.35.9, 12.35.10, 12.35.11, 12.35.12, 12.35.13 and 12.35.18; Clause 21 BACnetAssignedAccessRights, BACnetCredentialAuthenticationFactor, BACnetAuthenticationFactor, BACnetAuthenticationFactorType, BACnetAccessAuthenticationFactorDisable, BACnetAccessCredentialDisable and BACnetAccessCredentialDisableReason; Clause 15.5 ReadProperty and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Access Credential serves every Table 12-40 required row. Global_Identifier is a writable Unsigned32; a write past 32 bits fails with PROPERTY / VALUE_OUT_OF_RANGE. Reason_For_Disable is a read-only BACnetLIST holding, sorted and without repeats, the reasons the application raises, the reason the current Credential_Disable stands for (DISABLED, DISABLED_MANUAL or DISABLED_LOCKOUT, and DISABLED for a vendor value), and DISABLED_NOT_YET_ACTIVE before Activation_Time or DISABLED_EXPIRED after Expiration_Time, judged against the database clock on each read; changing Credential_Disable drops the reason its previous value added. Credential_Disable is writable and takes the four named values and 64 to 65535, refusing the rest with VALUE_OUT_OF_RANGE. Activation_Time and Expiration_Time are writable BACnetDateTime values taking a specific moment or all X'FF' (an open end), and refuse a partly specified value with VALUE_OUT_OF_RANGE and any other shape with INVALID_DATA_TYPE. Authentication_Factors and Assigned_Access_Rights are read-only BACnetARRAYs of BACnetCredentialAuthenticationFactor and BACnetAssignedAccessRights: a whole read concatenates the framed elements, index 0 reads the size, index n the element, and an index past the end fails with INVALID_ARRAY_INDEX; the bacnet-encoding codecs round-trip each element and refuse malformed ones.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/credential.rs::AccessCredentialObject",
    "crates/bacnet-objects/src/access_control/credential_rules.rs",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs",
    "crates/bacnet-encoding/src/constructed/access_credential.rs",
    "crates/bacnet-types/src/constructed/access.rs",
    "crates/bacnet-types/src/enums/access.rs",
    "crates/bacnet-objects/src/traits/defaults.rs::array_property_default"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_status_follows_credential_disable",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_local_reasons_merge_with_credential_disable",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_validity_window_follows_the_clock",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_global_identifier_is_unsigned32",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_arrays_read_whole_by_index_and_by_size",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_credential_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::assigned_access_rights_golden_bytes_and_round_trip",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::credential_authentication_factor_golden_bytes_and_round_trip",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::access_credential_elements_leave_trailing_bytes_to_the_caller",
    "crates/bacnet-types/src/enums/tests/access_production.rs::access_authentication_factor_disable_values_match_clause_21",
    "crates/bacnet-types/src/enums/tests/access_production.rs::authentication_factor_type_values_match_clause_21",
    "crates/bacnet-server/src/handlers/tests/access_required_rows.rs::wp_rp_access_credential_disable_drives_status_and_reasons",
    "crates/bacnet-server/src/handlers/tests/access_required_rows.rs::wp_rp_access_credential_window_follows_the_database_clock",
    "crates/bacnet-server/src/handlers/tests/access_required_rows.rs::rp_wp_access_credential_arrays_and_global_identifier_on_the_wire",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_credential_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs::pics_access_identity_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_disable_refuses_reserved_and_mistyped_values",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_validity_window_refuses_partial_and_mistyped_limits",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_arrays_refuse_bad_elements_and_network_writes",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::assigned_access_rights_rejects_malformed_elements",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::credential_authentication_factor_rejects_malformed_elements",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_user_indexed_reads_and_bytes_are_unchanged"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #1073"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1073). Breaking pre-1.0 wire changes: the five rows were missing, Assigned_Access_Rights read as an Unsigned count and Authentication_Factors as octet strings in a list, which the default array gate refused an index on.",
    "Both identifiers are now identifier-stable arrays in array_property_default, since Table 12-40 is the only table carrying either; an index on an object without them now passes the gate and fails with UNKNOWN_PROPERTY rather than PROPERTY_IS_NOT_AN_ARRAY.",
    "BACnetAssignedAccessRights in bacnet-types held a bare object identifier and had no users; it now holds the BACnetDeviceObjectReference Clause 21 gives it. Local policies: the window is judged lazily on each read, as the Calendar judges its date, so no tick is needed; without a clock frame naming a real moment (no clock, an impossible date, an unspecified time) it adds no reason, so a device with no clock doesn't disable every dated credential.",
    "A partly specified limit names no single moment, so it is refused rather than matched as a pattern; the weekday octet is stored but ignored. The application raises and withdraws its own reasons with add_disable_reason and remove_disable_reason; DISABLED_NOT_YET_ACTIVE and DISABLED_EXPIRED are refused there because they follow the two times.",
    "Which reason a vendor Credential_Disable value adds is a local matter; this implementation adds DISABLED. Global_Identifier, Credential_Disable, Activation_Time and Expiration_Time are network-writable; the two arrays are R rows the application provisions with set_authentication_factors and set_assigned_access_rights, which check each element (a named or vendor disable value, one of the 25 format types, an Access Rights reference or the 4194303 unused marker, a Device for any device identifier).",
    "Not covered: the optional rows (Days_Remaining, Uses_Remaining, Absentee_Limit, Belongs_To, Last_Access_Point, Last_Access_Event, Last_Use_Time, Trace_Flag, Threat_Authority, Extended_Time_Enable, Authorization_Exemptions, Reliability_Evaluation_Inhibit, the audit, tag and profile rows) and the reasons only they drive; resizing the arrays over the network (Clauses 12.35.10.1 and 12.35.18.1); and that a referenced Access Rights object exists."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-DOOR-PULSE-TIMING",
   "standard_anchor": "Clause 12.26 and Table 12-30 (Door_Pulse_Time, Door_Extended_Pulse_Time, Door_Open_Too_Long_Time, Current_Command_Priority); Clauses 12.26.4, 12.26.16, 12.26.17, 12.26.19 and 12.26.39; Clause 21 BACnetOptionalUnsigned; Clause 19 command prioritization; Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Access Door serves Door_Pulse_Time, Door_Extended_Pulse_Time and Door_Open_Too_Long_Time as writable Unsigned32 counts of tenths of a second (a write past 32 bits fails with PROPERTY / VALUE_OUT_OF_RANGE, a non-Unsigned value with INVALID_DATA_TYPE) and Current_Command_Priority as a read-only BACnetOptionalUnsigned: the index of the slot Present_Value comes from, or NULL when it comes from Relinquish_Default. A PULSE_UNLOCK or EXTENDED_PULSE_UNLOCK command holds its slot until Door_Pulse_Time or Door_Extended_Pulse_Time has passed and is then relinquished from that slot, so Present_Value falls back to the next command or Relinquish_Default and COV subscribers hear of it. A pulse written while a higher priority is commanded is relinquished at once, as is a pulse with a time of zero; rewriting or relinquishing the slot cancels its deadline.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/door.rs::AccessDoorObject",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/bacnet-server/src/server/binary_lighting_lifecycle.rs::spawn_binary_lighting_operation_task"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_pulse_unlock_relocks_after_door_pulse_time",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_extended_pulse_uses_its_own_time_and_reveals_lower_commands",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_pulses_at_two_priorities_expire_independently",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_pulse_deadline_comes_from_the_bound_monotonic_clock",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_current_command_priority_tracks_the_winning_slot",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::property_metadata_access_door_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-server/src/server/access_door_pulse_task_tests.rs::door_pulse_relocks_at_its_exact_deadline_with_one_cov",
    "crates/bacnet-server/src/server/access_door_pulse_task_tests.rs::door_extended_pulse_relocks_after_its_own_time_and_a_relinquish_disarms",
    "crates/bacnet-server/src/handlers/tests/access_required_rows.rs::wp_rp_access_door_times_and_command_priority",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_door_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_pulse_below_a_live_command_or_of_zero_length_never_takes_effect",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_rewriting_a_pulse_slot_cancels_or_rearms_its_deadline",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_times_are_unsigned32_tenths",
    "crates/bacnet-objects/src/access_control/metadata_topology_door_tests.rs::property_metadata_access_door_writes_command_priority_and_gate_relinquish"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #1073"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1073). The relock reuses the server's existing monotonic operation task (spawn_binary_lighting_operation_task, which already drives Binary Lighting Output egress): the door records each pulse slot's deadline from the database's monotonic clock when the command is written, reports its earliest deadline through next_monotonic_deadline_internal, relinquishes due slots in advance_monotonic_time_internal and hands the task a snapshot for COV.",
    "No new task, trait method or clock source was added; a door with no bound clock advances a logical clock through advance_time_internal, which the object tests use. Local policies: the clause lets the controller relinquish a pulse early as a local matter; this implementation lets an outranked pulse run to its own deadline.",
    "Changing a pulse time leaves an armed deadline as it was. The defaults are 5 s, 15 s and 30 s. Not covered: Door_Unlock_Delay_Time (an optional row the object doesn't serve, so no unlock delay is applied) and a door-open-too-long timer: the application reads Door_Open_Too_Long_Time and reports DOOR_OPEN_TOO_LONG itself (BACNET-12-ACCESS-DOOR-INTRINSIC-REPORTING).",
    "#1131: the relock reads none of Door_Status, Lock_Status or Door_Alarm_State, so values a client simulates while Out_Of_Service is TRUE neither move nor follow it (BACNET-12-ACCESS-DOOR-OUT-OF-SERVICE-SIMULATION)."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-DOOR-OUT-OF-SERVICE-SIMULATION",
   "standard_anchor": "Clause 12.26, Table 12-30 footnote 1 and Clauses 12.26.9, 12.26.12, 12.26.13 and 12.26.20 (Access Door Door_Status, Lock_Status, Door_Alarm_State); Clauses 12.26.6 and 12.26.14 (Secured_Status derived from them); Clause 13.1 Table 13-1 (Access Door row); Clause 15.9.1.3 WriteProperty errors; Clause 21 BACnetDoorStatus, BACnetLockStatus and BACnetDoorAlarmState; Clause 23.1 Table 23-1",
   "priority": "P1",
   "requirement_summary": "While Out_Of_Service is TRUE, an Access Door takes WriteProperty and WritePropertyMultiple of Door_Status, Lock_Status and Door_Alarm_State, the three rows footnote 1 of Table 12-30 makes writable out of service; in service each fails with PROPERTY / WRITE_ACCESS_DENIED. A write must be an Enumerated inside the row's production: a named BACnetDoorStatus or one from the proprietary range 1024..=65535, a named BACnetLockStatus (a closed production that Table 23-1 doesn't list), or a named BACnetDoorAlarmState or one from 256..=65535. Another number is VALUE_OUT_OF_RANGE and another datatype INVALID_DATA_TYPE, with the property unchanged. The three rows, and Reliability (a BACnetReliability value) since the door's fault check can move it, are WhenOutOfService in the property metadata and writable in the PICS; a simulated Door_Alarm_State must also be one the door's alarm lists admit. Entering out of service sets the door's own three values aside and the return to service serves them again, dropping any simulated Reliability. A simulated Door_Alarm_State sends the Access Door SubscribeCOV report, and so does the restore when it changes the value served. Secured_Status is worked out on every read from what the door serves (Clause 12.26.14, #1148). It reads SECURED for a door that is commanded LOCK, not IN_ALARM, masks no alarm state (an empty Masked_Alarm_Values), CLOSED or UNUSED at its contact and LOCKED or UNUSED at its lock monitor. Any input that misses makes it UNSECURED, so an UNLOCK or a pulse reads UNSECURED until it is relinquished or relocks. With none missed, a Door_Status or Lock_Status that reads UNKNOWN or a fault makes it UNKNOWN. A simulated Door_Status or Lock_Status moves it the same way, and the return to service moves it back with the device's values.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/door_out_of_service.rs",
    "crates/bacnet-objects/src/access_control/door.rs::AccessDoorObject",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/bacnet-objects/src/common.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/door_out_of_service_tests.rs::{access_door_takes_simulated_rows_out_of_service,access_door_return_to_service_serves_the_device_state_again,access_door_simulation_neither_drives_nor_follows_the_pulse_relock}",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::property_metadata_access_trio_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/access_control/metadata_topology_door_tests.rs::property_metadata_access_door_writes_command_priority_and_gate_relinquish",
    "crates/bacnet-objects/src/access_control/door_secured_status_tests.rs::{access_door_secured_status_is_secured_with_every_input_met,access_door_secured_status_follows_present_value,access_door_secured_status_follows_door_and_lock_status,access_door_secured_status_follows_the_in_alarm_flag,access_door_secured_status_is_unknown_when_an_input_cannot_be_told,access_door_secured_status_follows_a_pulse_and_its_relock,access_door_secured_status_follows_a_simulation_and_the_return_to_service}",
    "crates/bacnet-server/src/handlers/tests/access_door_oos_writes.rs::{write_property_takes_door_status_rows_only_out_of_service,write_property_multiple_takes_door_status_rows_only_out_of_service,read_property_derives_secured_status_from_the_served_door}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_door_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/server/table_13_1_door_cov_tests.rs::access_door_simulated_door_alarm_state_reports_and_restores",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact",
    "crates/bacnet-objects/src/access_control/door_secured_status_tests.rs::access_door_secured_status_fails_while_any_state_is_masked"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/door_out_of_service_tests.rs::{access_door_refuses_simulated_rows_in_service,access_door_simulated_rows_outside_their_datatypes_are_refused_unchanged}",
    "crates/bacnet-server/src/handlers/tests/access_door_oos_writes.rs::door_status_row_writes_outside_their_datatypes_are_refused_unchanged"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1131 (Access Door out-of-service writes; changelog.d fragment)",
    "docs/rust-api.md#access-control-7 out-of-service Door_Status, Lock_Status and Door_Alarm_State",
    "CHANGELOG.md Unreleased Fixed entry for #1148 (Access Door Secured_Status derived; changelog.d fragment)",
    "docs/rust-api.md#access-control-7 derived Secured_Status"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1131, found during #1061). Breaking pre-1.0 wire change: the three rows used to refuse every write. Footnote 1 of Table 12-30 marks exactly Door_Status, Lock_Status and Door_Alarm_State.",
    "Clause 12.26.9 also lists Reliability for a door whose Reliability can leave NO_FAULT_DETECTED. The FAULT_STATE check on Fault_Values can, so Reliability takes writes out of service too, and a simulated value holds until the return to service.",
    "Local policies, each recorded in access_control/door_out_of_service.rs: the door holds the three values as one DoorState and sets it aside on the FALSE-to-TRUE edge through common::write_out_of_service_with_restore, the generic form #1131 extracted from write_out_of_service_with_reliability_restore (now a wrapper with its NO_FAULT_DETECTED fallback); the return to service restores it and drops the simulated values.",
    "Meanwhile set_door_alarm_state and the new set_door_status and set_lock_status update the state set aside. The object refuses a NULL to one of the three as INVALID_DATA_TYPE, as for the Life Safety Tracking_Value, and the server answers that NULL as a successful no-op.",
    "A simulated Door_Alarm_State is also checked against Alarm_Values, Fault_Values and Masked_Alarm_Values (BACNET-12-ACCESS-DOOR-INTRINSIC-REPORTING).",
    "The pulse relock (BACNET-12-ACCESS-DOOR-PULSE-TIMING) runs on the timer the command armed and reads none of the three values. The CHANGE_OF_STATE and FAULT_STATE algorithms watch the served Door_Alarm_State, so a simulated one raises events.",
    "COV: the Table 13-1 row values are compared around every committed write. A list edit that moves Door_Alarm_State needed the list services to give the edited object that fanout too (BACNET-15-LIST-ELEMENT-SEMANTICS). Not covered: a runtime application route for the three values once the server holds the door (the setters reach it only before).",
    "#1148 (wire change): Secured_Status used to read a stored SECURED whatever the door did; AccessDoorObject::secured_status now derives it on each read and nothing stores it, so COV snapshots, ReadProperty, ReadPropertyMultiple and an Event Enrollment monitoring it all see the current value.",
    "Secured_Status is not in the Access Door row of Table 13-1 (#1061), so no COV path needed a change. Local policies, recorded on AccessDoorObject::secured_status: each input is met, failed or undetermined, a failed input gives UNSECURED even when another is undetermined (a door commanded UNLOCK is not secure whatever its contact reports), and UNKNOWN needs every input met or undetermined.",
    "The only undetermined inputs are Door_Status UNKNOWN or DOOR_FAULT and Lock_Status UNKNOWN or LOCK_FAULT: the door's own monitor saying it can't tell. Reliability is no input of its own; a fault reaches Secured_Status through Event_State FAULT and IN_ALARM. A new door starts CLOSED and LOCKED, so a never-reported Door_Status reads CLOSED, not UNKNOWN.",
    "Door_Status values the clause does not describe for a door (NONE, CLOSING, OPENING, SAFETY_LOCKED, LIMITED_OPENED) and proprietary ones count as not closed. IN_ALARM comes from Event_State (Clause 12.26.6), which the door's intrinsic reporting moves.",
    "A Masked_Alarm_Values list with any member fails the door. Door_Alarm_State is not an input: it reaches Secured_Status only through Event_State.",
    "Door_Members is a BACnetARRAY of BACnetDeviceObjectReference, set by AccessDoorObject::set_door_members (BACNET-12-ACCESS-CONTROL-ARRAYS)."
   ]
  },
  {
   "id": "BACNET-12-UNDEFINED-PROPERTY-ROWS",
   "standard_anchor": "Clause 12 property tables: Tables 12-5 (Averaging), 12-12 (Command), 12-14 (Event Enrollment), 12-16 (File), 12-17 (Group), 12-24 (Notification Class), 12-31 (Event Log), 12-32 (Load Control), 12-34 (Structured View), 12-36 (Access Point), 12-37 (Access Zone), 12-38 (Access User), 12-39 (Access Rights) and 12-40 (Access Credential); the Status_Flags descriptions of Clauses 12.10, 12.12, 12.21, 12.27, 12.28, 12.33, 12.34 and 12.35; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "An object serves only the rows its Clause 12 table defines. A row no table defines is absent from Property_List, the property metadata, RPM ALL and OPTIONAL, and the PICS rows, and ReadProperty, ReadPropertyMultiple and WriteProperty on it fail with PROPERTY / UNKNOWN_PROPERTY without changing the object. On an object type that has Status_Flags but no Out_Of_Service, the OUT_OF_SERVICE flag stays FALSE.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/common.rs::read_common_properties",
    "crates/bacnet-objects/src/common.rs::read_identity_properties",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-objects/src/command.rs::CommandObject",
    "crates/bacnet-objects/src/event_enrollment/mod.rs::EventEnrollmentObject",
    "crates/bacnet-objects/src/notification_class/mod.rs::NotificationClass",
    "crates/bacnet-objects/src/load_control.rs::LoadControlObject",
    "crates/bacnet-objects/src/file.rs::FileObject",
    "crates/bacnet-objects/src/group.rs::GroupObject",
    "crates/bacnet-objects/src/group.rs::StructuredViewObject",
    "crates/bacnet-objects/src/averaging.rs::AveragingObject",
    "crates/bacnet-objects/src/access_control/credential.rs::AccessCredentialObject",
    "crates/bacnet-objects/src/access_control/rights.rs::AccessRightsObject",
    "crates/bacnet-objects/src/access_control/user.rs::AccessUserObject",
    "crates/bacnet-objects/src/access_control/point.rs::AccessPointObject",
    "crates/bacnet-objects/src/access_control/zone.rs::AccessZoneObject",
    "crates/bacnet-server/src/event_enrollment/mod.rs::evaluate_event_enrollments_report"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/undefined_property_rows.rs::undefined_rows_are_absent_from_property_list_rpm_all_and_the_pics",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_user_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_rights_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_credential_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::property_metadata_access_point_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::property_metadata_access_zone_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/averaging/metadata.rs::tests::property_metadata_averaging_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/command/metadata.rs::tests::property_metadata_command_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_property_metadata_is_complete_and_pins_timestamp_requirements",
    "crates/bacnet-objects/src/file/metadata.rs::tests::property_metadata_file_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_group_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_structured_view_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/load_control/metadata.rs::tests::property_metadata_load_control_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/notification_class/metadata.rs::tests::property_metadata_notification_class_exact_sets_and_indexed_list",
    "crates/bacnet-objects/src/trend/metadata.rs::tests::property_metadata_log_family_exact_sets_and_indexed_list",
    "crates/bacnet-server/src/handlers/tests/property_metadata/access_identity.rs::rpm_access_identity_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/access_topology.rs::rpm_access_topology_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/averaging.rs::rpm_averaging_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/command.rs::rpm_command_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/event_enrollment.rs::rpm_metadata_selectors_are_exact_for_event_enrollment",
    "crates/bacnet-server/src/handlers/tests/property_metadata/file.rs::rpm_metadata_file_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/file.rs::pics::file_property_metadata_is_exact_for_each_single_instance",
    "crates/bacnet-server/src/handlers/tests/property_metadata/group.rs::rpm_group_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/load_control.rs::rpm_load_control_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/log.rs::rpm_metadata_log_selectors_pics_rows_and_budgets_are_exact",
    "crates/bacnet-server/src/handlers/tests/property_metadata/notification_class.rs::rpm_notification_class_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs::pics_access_identity_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/averaging.rs::pics_averaging_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/command.rs::pics_command_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/group.rs::pics_group_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/load_control.rs::pics_load_control_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/loop_program.rs::pics_loop_program_notification_class_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/truth_source_tests.rs::pics_log_family_writability_comes_from_runtime_routes"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/undefined_property_rows_tests.rs::rows_outside_the_property_tables_are_unknown",
    "crates/bacnet-server/src/handlers/tests/undefined_property_rows.rs::rp_rpm_and_wp_find_no_undefined_row",
    "crates/bacnet-objects/src/event_log/tests.rs::event_log_has_no_out_of_service_or_log_interval",
    "crates/bacnet-objects/src/file/tests.rs::file_has_no_status_flags_reliability_or_out_of_service",
    "crates/bacnet-objects/src/notification_class/tests/properties.rs::out_of_service_is_unknown",
    "crates/bacnet-objects/src/event_enrollment/tests/status_flags.rs::event_enrollment_status_flags_follow_event_state_and_force_out_of_service_false",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_unserved_rows_stay_unknown",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::property_metadata_access_trio_unserved_rows_stay_unknown",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_group_trio_unserved_rows_stay_unknown",
    "crates/bacnet-objects/src/averaging/metadata.rs::tests::property_metadata_averaging_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/command/metadata.rs::tests::property_metadata_command_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/load_control/metadata.rs::tests::property_metadata_load_control_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/notification_class/metadata.rs::tests::property_metadata_notification_class_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/trend/metadata.rs::tests::property_metadata_log_family_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/event_enrollment/tests/out_of_range.rs::out_of_range_enrollment_has_no_out_of_service_gate",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_credential_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_user_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_rights_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_point_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_zone_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/averaging.rs::rpm_averaging_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/command.rs::rpm_command_action_serves_one_action_list_per_index",
    "crates/bacnet-server/src/handlers/tests/read_rpm/file.rs::rpm_file_indexed_property_list_and_scalar_gates_preserve_bytes",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::rpm_group_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::rpm_structured_view_arrays_serve_one_element_per_index",
    "crates/bacnet-server/src/handlers/tests/read_rpm/load_control.rs::rpm_load_control_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/notification_class.rs::rpm_notification_class_indexed_reads_and_constructed_bytes_are_unchanged"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1064"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1064). Breaking pre-1.0 wire changes. A sweep compared each object type's served rows (its metadata plus a read and a write probe of every standard property identifier) with its Clause 12 table and removed the rows no table defines: Event Log Out_Of_Service and Log_Interval; Out_Of_Service on Command, Event Enrollment, Notification Class, Load Control, Access Credential and Access Rights; Status_Flags, Reliability and Out_Of_Service on File, Group and Structured View; Present_Value, Status_Flags, Event_State, Reliability and Out_Of_Service on Averaging; Present_Value, Assigned_Access_Rights and Out_Of_Service on Access User; Present_Value on Access Point; Present_Value and Access_Doors on Access Zone.",
    "Every one came with the 0.1.0 import (7efc670a), whose object template gave most types Status_Flags, Out_Of_Service and Reliability and some a Present_Value copying another property; the canonical-metadata migrations (#443, #657, #658, #659, #668, #669, #670, #672, #677, #678) then recorded them as compatibility or implementation-extra rows.",
    "None was a documented extension with a purpose of its own, so all go, as #984 did for Calendar, #985 for the Trend Logs, #997 for Elevator Group and #979 for the Access Credential Present_Value. Object types with Status_Flags but no Out_Of_Service read their shared rows through the no_out_of_service form of read_common_properties!, which holds the OUT_OF_SERVICE flag FALSE as each of those types requires; before, a write of the stray Out_Of_Service set that flag.",
    "File, Group, Structured View and Averaging read only read_identity_properties!. The Event Enrollment evaluator used to skip an enrollment whose Out_Of_Service was TRUE; with the property gone the gate goes too, and Event_Detection_Enable still suspends evaluation.",
    "Credential Data Input was a candidate, but Table 12-43 lists Out_Of_Service, so it keeps the row. Color and Color Temperature have no 135-2020 table and were not swept; Lift, Schedule and Loop had no undefined rows. Not covered: the required rows these objects still don't serve, and any datatype review of the rows that remain.",
    "Access Rights serves Positive_Access_Rules and Negative_Access_Rules as arrays, empty until rules are set (BACNET-12-ACCESS-RIGHTS-RULES): no octets for the whole value and a size of 0 at index 0."
   ]
  },
  {
   "id": "BACNET-12-LIFE-SAFETY-GLOBAL-GROUP-REQUIRED-ROWS",
   "standard_anchor": "Clause 12.15, Table 12-18 (Life Safety Point) and Clauses 12.15.12 (Mode) and 12.15.13 (Accepted_Modes); Clause 12.16, Table 12-19 (Life Safety Zone) and Clauses 12.16.5 (Tracking_Value), 12.16.12 and 12.16.13; Clause 12.50, Table 12-57 (Global Group) and Clauses 12.50.9 (Event_State) and 12.50.10 (Member_Status_Flags); Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "Life Safety Point and Zone serve Accepted_Modes as a read-only BACnetLIST of BACnetLifeSafetyMode, and a WriteProperty or WritePropertyMultiple of Mode naming a mode outside it fails with PROPERTY / VALUE_OUT_OF_RANGE and leaves Mode unchanged. Life Safety Zone serves Tracking_Value as a BACnetLifeSafetyState that property COV can select, read-only in service (its out-of-service writes are BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION). Global Group serves Event_State, NORMAL because the object has no intrinsic reporting, and Member_Status_Flags, the OR of the Status_Flags values held in Present_Value. Each row is in Property_List, the property metadata, RPM ALL and REQUIRED and the PICS rows.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/life_safety.rs::write_mode",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyPointObject",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyZoneObject",
    "crates/bacnet-objects/src/life_safety/metadata.rs",
    "crates/bacnet-objects/src/life_safety/reset.rs::LifeSafetyZoneResetCommit",
    "crates/bacnet-objects/src/traits.rs::supports_cov_property",
    "crates/bacnet-server/src/life_safety_cov.rs",
    "crates/bacnet-server/src/handlers/cov.rs::validate_cov_property",
    "crates/bacnet-objects/src/group.rs::GlobalGroupObject::member_status_flags",
    "crates/bacnet-objects/src/group/metadata.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/life_safety/accepted_modes_tests.rs::{accepted_modes_default_to_every_standard_mode_as_a_list,a_listed_proprietary_mode_is_accepted_and_reads_back_verbatim,set_accepted_modes_keeps_each_mode_once_in_the_given_order,local_mode_changes_ignore_accepted_modes_and_leave_the_list_alone}",
    "crates/bacnet-objects/src/life_safety/metadata.rs::tests::{property_metadata_point_exact_sets_and_indexed_list,property_metadata_zone_exact_sets_and_indexed_list}",
    "crates/bacnet-objects/src/life_safety/reset_tests.rs::{zone_reset_variants_receive_exact_context_and_commit_atomically,zone_reset_outcome_reports_tracking_value_only_when_committed}",
    "crates/bacnet-objects/src/life_safety/tests.rs::life_safety_property_cov_capabilities_are_explicit",
    "crates/bacnet-objects/src/typed_enum_storage_tests.rs::{life_safety_listed_mode_writes_store_any_enumerated,life_safety_proprietary_states_read_back_verbatim}",
    "crates/bacnet-objects/src/group/member_status_flags_tests.rs::{an_empty_group_reads_normal_and_all_clear,member_status_flags_is_the_or_of_the_status_flags_members,member_status_flags_follows_each_present_value_update,member_alarms_leave_the_groups_own_event_state_and_status_flags_alone}",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_global_group_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-server/src/handlers/tests/life_safety_mode_writes.rs::write_property_takes_a_listed_mode_and_refuses_any_other",
    "crates/bacnet-server/src/handlers/tests/read_rpm/life_safety.rs::{rpm_life_safety_point_indexed_reads_and_list_bytes_are_unchanged,rpm_life_safety_zone_indexed_reads_and_list_bytes_are_unchanged}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::{rpm_global_group_indexed_reads_serve_array_elements,rp_and_rpm_global_group_member_status_flags_combine_status_flags_members}",
    "crates/bacnet-server/src/handlers/tests/property_metadata/life_safety.rs::{rpm_life_safety_point_metadata_selectors_preserve_bytes_and_budgets,rpm_life_safety_zone_metadata_selectors_preserve_bytes_and_budgets}",
    "crates/bacnet-server/src/handlers/tests/property_metadata/group.rs::rpm_group_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/life_safety.rs::{pics_life_safety_point_property_metadata_is_exact,pics_life_safety_zone_property_metadata_is_exact}",
    "crates/bacnet-server/src/pics/property_metadata_tests/group.rs::pics_group_property_metadata_is_exact",
    "crates/bacnet-server/src/handlers/tests/life_safety_cov.rs::life_safety_single_property_cov_uses_explicit_capability_and_error_taxonomy",
    "crates/bacnet-server/src/handlers/tests/life_safety_reset.rs::targeted_reset_variants_apply_to_point_and_zone",
    "crates/bacnet-server/src/server/life_safety_cov_tests/event_state_pins.rs::{zone_silence_dispatch_leaves_the_tracking_value_subscription_silent,zone_reset_dispatch_notifies_a_committed_tracking_value_change}"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/life_safety/accepted_modes_tests.rs::{mode_write_outside_accepted_modes_is_value_out_of_range_and_keeps_mode,an_empty_accepted_modes_refuses_every_mode_write,accepted_modes_is_network_read_only}",
    "crates/bacnet-objects/src/life_safety/metadata.rs::tests::{property_metadata_point_write_capabilities_match_dispatch,property_metadata_zone_write_capabilities_match_dispatch}",
    "crates/bacnet-objects/src/life_safety/tests.rs::zone_tracking_value_refuses_writes_in_service",
    "crates/bacnet-objects/src/life_safety/reset_tests.rs::invalid_commits_cannot_partially_mutate_point_or_zone",
    "crates/bacnet-objects/src/group/member_status_flags_tests.rs::{values_that_are_not_status_flags_bit_strings_add_nothing,event_state_and_member_status_flags_are_read_only_scalars}",
    "crates/bacnet-objects/src/group/metadata.rs::tests::{property_metadata_group_trio_write_capabilities_match_dispatch,property_metadata_group_trio_unserved_rows_stay_unknown}",
    "crates/bacnet-server/src/handlers/tests/life_safety_mode_writes.rs::{write_property_multiple_stops_at_the_unlisted_mode_after_committing_the_prefix,accepted_modes_and_the_in_service_zone_tracking_value_refuse_writes}",
    "crates/bacnet-server/src/handlers/tests/life_safety_cov.rs::{life_safety_multiple_property_cov_rejection_keeps_the_earlier_reference,life_safety_property_cancellation_bypasses_current_capability_checks}"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1092 (Life Safety and Global Group required rows)",
    "docs/rust-api.md#life-safety-execution-and-cov Accepted_Modes and the Zone Tracking_Value"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1092, the Life Safety and Global Group items). Breaking pre-1.0 wire and Rust API changes. The #1064 sweep listed these as required rows the objects did not serve; each was checked against the 135-2020 table pages before it was added, and all four are R rows.",
    "Local policies: Accepted_Modes starts as every standard LifeSafetyMode, so a standard Mode write that used to succeed still does, and set_accepted_modes replaces it (deduplicated, order kept); a reserved or proprietary mode is accepted only when the application lists it.",
    "Before, any Enumerated was stored as Mode. The list is configuration, not state: no operation or Mode change alters it, and the local set_mode is not checked against it, since the object's own logic may move Mode outside the list.",
    "The Zone Tracking_Value follows the Point's model: a field set by set_tracking_value or a reset commit (LifeSafetyZoneResetContext and LifeSafetyZoneResetCommit gained tracking_value), RequiredRead and, since #1108, WhenOutOfService as on the Point (BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION), and part of the Life Safety property-COV surface.",
    "The server COV snapshots and the trait default for custom Zones now include it, and the special case that answered NOT_COV_PROPERTY for it is gone. Global Group Event_State reads a fixed NORMAL, as other objects without intrinsic reporting do, so the object's own IN_ALARM stays clear whatever the members report.",
    "Member_Status_Flags is computed on every read from group_members and present_value, the application-filled store Present_Value already reads, so it changes whenever Present_Value does with no second update path: a member counts when its reference names Status_Flags and its stored result is a bit-string value.",
    "BACNET-12-GLOBAL-GROUP-ARRAY-ENCODINGS (#1107) covers the Present_Value and Group_Members datatypes. Not covered: the Global Group intrinsic reporting and COVU rows, and the optional Life Safety rows still unserved."
   ]
  },
  {
   "id": "BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION",
   "standard_anchor": "Clause 12.15, Table 12-18 footnote 1 and Clauses 12.15.4, 12.15.5, 12.15.10 and 12.15.11 (Life Safety Point); Clause 12.16, Table 12-19 footnote 1 and Clauses 12.16.4, 12.16.5, 12.16.10 and 12.16.11 (Life Safety Zone); Clause 13.3.8 CHANGE_OF_LIFE_SAFETY; Clause 15.9.1.3 WriteProperty errors; Clause 21 BACnetLifeSafetyState and BACnetReliability",
   "priority": "P1",
   "requirement_summary": "While Out_Of_Service is TRUE, Life Safety Point and Zone take WriteProperty, WritePropertyMultiple and write_local of Tracking_Value and Reliability, the two rows footnote 1 of Tables 12-18 and 12-19 makes writable out of service; in service both fail with PROPERTY / WRITE_ACCESS_DENIED. A Tracking_Value must be an Enumerated naming a standard BACnetLifeSafetyState or one from the proprietary range 256..=65535, and a Reliability a named value or one from 64..=65535; another number is VALUE_OUT_OF_RANGE and another datatype INVALID_DATA_TYPE, with the property unchanged. Both rows are WhenOutOfService in the property metadata and writable in the PICS. A committed simulation write notifies COV like any other write: Tracking_Value property subscribers for a new Tracking_Value, and every subscriber when a simulated Reliability changes the FAULT bit of Status_Flags.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/life_safety/out_of_service.rs",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyPointObject",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyZoneObject",
    "crates/bacnet-objects/src/life_safety/metadata.rs",
    "crates/bacnet-objects/src/life_safety/reset.rs",
    "crates/bacnet-server/src/life_safety_cov.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/life_safety/out_of_service_tests.rs::{point_and_zone_take_tracking_value_and_reliability_writes_out_of_service,return_to_service_serves_the_device_values_again,reset_out_of_service_sees_the_simulation_and_holds_a_committed_tracking_value}",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::{life_safety_point_reliability_requires_out_of_service,life_safety_zone_reliability_requires_out_of_service}",
    "crates/bacnet-objects/src/life_safety/metadata.rs::tests::{property_metadata_point_write_capabilities_match_dispatch,property_metadata_zone_write_capabilities_match_dispatch}",
    "crates/bacnet-server/src/handlers/tests/life_safety_oos_writes.rs::{write_property_takes_tracking_value_and_reliability_only_out_of_service,write_property_multiple_takes_tracking_value_and_reliability_only_out_of_service}",
    "crates/bacnet-server/src/server/life_safety_cov_tests/simulation.rs::{simulated_tracking_value_and_reliability_notify_like_any_committed_write,write_local_simulates_tracking_value_only_out_of_service}",
    "crates/bacnet-server/src/pics/property_metadata_tests/life_safety.rs::{pics_life_safety_point_property_metadata_is_exact,pics_life_safety_zone_property_metadata_is_exact}"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/life_safety/out_of_service_tests.rs::{point_and_zone_refuse_tracking_value_and_reliability_writes_in_service,simulated_values_outside_their_datatypes_are_refused_unchanged}",
    "crates/bacnet-objects/src/life_safety/tests.rs::zone_tracking_value_refuses_writes_in_service",
    "crates/bacnet-server/src/handlers/tests/life_safety_oos_writes.rs::out_of_service_writes_outside_the_datatypes_are_refused_unchanged",
    "crates/bacnet-server/src/handlers/tests/life_safety_mode_writes.rs::accepted_modes_and_the_in_service_zone_tracking_value_refuse_writes",
    "crates/bacnet-server/src/server/life_safety_cov_tests/simulation.rs::refused_in_service_tracking_value_write_notifies_nobody"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1108 (Life Safety Tracking_Value and Reliability while Out_Of_Service)",
    "docs/rust-api.md#life-safety-execution-and-cov out-of-service Tracking_Value and Reliability"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1108, found during #1092). Breaking pre-1.0 wire change: both rows used to refuse every write. Local policies, each recorded in life_safety/out_of_service.rs: entering out of service sets the object's own Tracking_Value and Reliability aside and the return to service restores them, discarding the simulated values (Reliability through the shared write_out_of_service_with_reliability_restore).",
    "Meanwhile set_tracking_value and a reset commit's tracking_value update the value set aside, since the Out_Of_Service clauses decouple Tracking_Value from the process, and set_reliability_internal, which both objects now implement as the in-service route for a fault the application detects, is refused.",
    "Present_Value has no out-of-service footnote and isn't decoupled, so it stays application-owned in both states, and the object never derives it from Tracking_Value (Clauses 12.15.4 and 12.16.4 leave its derivation and latching to the implementation).",
    "A simulated Tracking_Value therefore latches nothing by itself, while a reset executor's context carries the served, simulated Tracking_Value so latching logic there reacts to it. Silenced and Operation_Expected don't depend on Tracking_Value and are untouched; LifeSafetyOperation behaves as in service.",
    "CHANGE_OF_LIFE_SAFETY (Clause 13.3.8) monitors Present_Value with Mode, Status_Flags and Operation_Expected, never Tracking_Value, and these objects run no intrinsic reporting (Event_State fixed NORMAL), so neither simulated value raises an event.",
    "COV needed no server change: the WP, WPM and write_local Life Safety snapshots already covered Tracking_Value and Status_Flags. #1123 added the runtime application route for both values (BACNET-12-LIFE-SAFETY-APPLICATION-VALUES), and an application Tracking_Value from it follows the same set-aside rule. Not covered: the FAULT_LIFE_SAFETY fault algorithm, and Reliability_Evaluation_Inhibit, which these objects don't serve."
   ]
  },
  {
   "id": "BACNET-12-LIFE-SAFETY-APPLICATION-VALUES",
   "standard_anchor": "Clause 12.15 and Table 12-18 (Clauses 12.15.4, 12.15.5 and 12.15.11, Life Safety Point); Clause 12.16 and Table 12-19 (Clauses 12.16.4, 12.16.5 and 12.16.11, Life Safety Zone); Clause 13.1, Table 13-1 and Table 13-1a (Life Safety COV); Clause 13.3.8 CHANGE_OF_LIFE_SAFETY; Clause 21 BACnetLifeSafetyState",
   "priority": "P1",
   "requirement_summary": "Once a server holds a Life Safety Point or Zone, its application sets Present_Value with BACnetServer::set_present_value_local and Tracking_Value with BACnetServer::set_tracking_value_local (Python: the same names), through the BACnetObject::set_present_value_internal and set_tracking_value_internal hooks. Each takes an Enumerated naming a standard BACnetLifeSafetyState or one from 256..=65535: another number fails with PROPERTY / VALUE_OUT_OF_RANGE and another datatype with PROPERTY / INVALID_DATA_TYPE, leaving the object unchanged; an unknown object fails with OBJECT / UNKNOWN_OBJECT and any other object type with OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED. Each sets only its own property. Present_Value is taken in or out of service; a Tracking_Value sent while Out_Of_Service is TRUE replaces the value set aside and is served, and notified, from the return to service. A Present_Value change notifies SubscribeCOV and Present_Value property subscribers, a Tracking_Value change only its property subscribers.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/life_safety/application.rs",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyPointObject",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyZoneObject",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-server/src/server/local_writes.rs",
    "crates/rusty-bacnet/src/server/server_methods/life_safety_methods.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/life_safety/application_tests.rs::{point_and_zone_take_application_present_and_tracking_values_through_the_box,out_of_service_sets_the_application_tracking_value_aside_but_serves_present_value,reset_executor_sees_the_values_the_route_left_and_commits_after_them}",
    "crates/bacnet-endpoint/src/source_reporter_life_safety_tests.rs::life_safety_application_values_forward_through_the_wrapper",
    "crates/bacnet-server/src/server/life_safety_application_tests.rs::{life_safety_runtime_values_notify_their_cov_subscribers,out_of_service_holds_the_application_tracking_value_until_return_to_service}",
    "crates/rusty-bacnet/tests/test_life_safety_runtime_values.py::LifeSafetyLiveServerTests::test_live_server_notifies_both_routes",
    "crates/rusty-bacnet/tests/test_life_safety_runtime_values.py::LifeSafetyStubContractTests::test_runtime_and_stub_expose_the_tracking_value_route"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/life_safety/application_tests.rs::{application_values_outside_the_state_range_or_datatype_are_refused_unchanged,other_objects_refuse_the_tracking_value_hook}",
    "crates/bacnet-server/src/server/life_safety_application_tests.rs::life_safety_runtime_values_refuse_bad_values_and_targets",
    "crates/rusty-bacnet/tests/test_life_safety_runtime_values.py::LifeSafetyLiveServerTests::test_live_server_takes_runtime_values_and_refuses_bad_ones"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1123 (Life Safety runtime Present_Value and Tracking_Value)",
    "docs/rust-api.md#life-safety-execution-and-cov runtime Present_Value and Tracking_Value",
    "docs/python-api.md#life-safety set_present_value_local and set_tracking_value_local"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1123, found during #1108). Breaking pre-1.0 Rust API: BACnetObject gained set_tracking_value_internal (default OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED), which SourceReporter forwards, and set_present_value_local, which used to refuse these objects with that error, now takes them.",
    "Local policies, recorded in life_safety/application.rs: Clauses 12.15.4 and 12.16.4 leave the derivation of Present_Value and any latching until reset to the implementation, and here the application owns both.",
    "The object never derives one value from the other and neither hook touches Silenced or Operation_Expected, so an application that latches holds Present_Value on the alarm state, reports the live state through Tracking_Value and commits the post-reset Present_Value from its reset executor, whose context carries what the route left; the route takes values whether or not a reset is armed.",
    "Present_Value has no out-of-service footnote, Clauses 12.15.11 and 12.16.11 don't decouple it and clients never write it, so unlike the Inputs the hook takes it while Out_Of_Service is TRUE; Tracking_Value keeps the #1108 set-aside rule (BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION).",
    "Both routes go through write_local's Life Safety snapshots, so COV reports exact deltas, and through its post-write intrinsic event pass, as every set_present_value_local caller does; the built-in objects run no intrinsic reporting (Event_State fixed NORMAL), so no CHANGE_OF_LIFE_SAFETY event follows.",
    "The out-of-service Tracking_Value write now shares the hooks' decode and range check. Not covered: a runtime route for Silenced, which only LifeSafetyOperation and a reset commit reach once the server holds the object, and intrinsic CHANGE_OF_LIFE_SAFETY reporting (BACNET-13-LIFE-SAFETY-OPERATION)."
   ]
  },
  {
   "id": "BACNET-12-GLOBAL-GROUP-ARRAY-ENCODINGS",
   "standard_anchor": "Clause 12.50, Table 12-57 (Global Group) and Clauses 12.50.5 (Group_Members), 12.50.7 (Present_Value), 12.50.7.1 and 12.50.10 (Member_Status_Flags); Clause 21 BACnetDeviceObjectPropertyReference and BACnetPropertyAccessResult; Clause 12.1.5.1 array properties; Clause 15.5 ReadProperty and Clause 15.7 ReadPropertyMultiple",
   "priority": "P1",
   "requirement_summary": "Global Group serves Group_Members as a BACnetARRAY of BACnetDeviceObjectPropertyReference and Present_Value as a BACnetARRAY of BACnetPropertyAccessResult with one element per member: the member's reference, then the value read or the error the read failed with. A member with no acquired result reads PROPERTY / VALUE_NOT_INITIALIZED. Index 0 of Group_Members, Present_Value and Group_Member_Names reads the array size, indexes 1 to N one element, and a larger index PROPERTY / INVALID_ARRAY_INDEX, through ReadProperty and ReadPropertyMultiple, RPM ALL included. Member_Status_Flags combines only the bit-string values held for Status_Flags members.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/property_access.rs",
    "crates/bacnet-encoding/src/constructed/property_access_result.rs",
    "crates/bacnet-encoding/src/constructed/mod.rs::encode_device_object_property_reference",
    "crates/bacnet-objects/src/group.rs::GlobalGroupObject",
    "crates/bacnet-objects/src/group.rs::GlobalGroupObject::member_status_flags",
    "crates/bacnet-objects/src/common.rs::read_array"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/property_access_result.rs::{property_access_results_encode_and_decode_to_the_production_octets,an_array_of_access_results_decodes_one_element_at_a_time,device_object_property_references_encode_bare}",
    "crates/bacnet-objects/src/group/array_tests.rs::{group_members_go_out_as_device_object_property_references,present_value_holds_each_members_value_or_error,a_member_not_read_yet_reads_value_not_initialized,indexed_reads_serve_the_size_and_one_element,an_empty_group_serves_empty_arrays}",
    "crates/bacnet-objects/src/group/member_status_flags_tests.rs::{member_status_flags_is_the_or_of_the_status_flags_members,member_status_flags_follows_each_present_value_update}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::{rpm_global_group_indexed_reads_serve_array_elements,rpm_all_global_group_serves_the_array_productions,rp_and_rpm_global_group_member_status_flags_combine_status_flags_members}",
    "crates/bacnet-server/src/handlers/tests/property_metadata/group.rs::rpm_group_metadata_selectors_preserve_bytes_and_budgets"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/property_access_result.rs::malformed_access_results_are_refused",
    "crates/bacnet-objects/src/group/array_tests.rs::results_past_the_last_member_are_not_served",
    "crates/bacnet-objects/src/group/member_status_flags_tests.rs::{a_status_flags_member_whose_read_failed_adds_nothing,values_that_are_not_status_flags_bit_strings_add_nothing}",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_group_trio_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/device_reference_setter_tests.rs::every_device_reference_setter_refuses_a_non_device_and_takes_a_device"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1107 (Global Group array encodings)",
    "docs/rust-api.md#constructed-property-framing Global Group Group_Members and Present_Value"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1107, found in #1092). Breaking pre-1.0 wire and Rust API changes. Table 12-57 and the Clause 21 productions were read as page images. A BACnetPropertyAccessResult starts with the same four members, under the same context tags, as a BACnetDeviceObjectPropertyReference, so both share the reference codec; the result follows as the value framed in [4] or the error class and code framed in [5].",
    "Before, Group_Members went out as application-tagged values with NULL standing in for an absent index or device, and Present_Value as the bare stored values, which could neither name the member nor report a failed read; any array index returned the whole array.",
    "Local policies: the application still acquires the member values (polling, COV or both is a local matter in Clause 12.50.7) and stores an AccessResult per member by position in GlobalGroupObject::present_value.",
    "Present_Value is built on each read from Group_Members, so it always has one element per member and each element carries that member's current reference; a member with no stored result reads PROPERTY / VALUE_NOT_INITIALIZED, the result Clause 12.50.7.1 gives an element added by a resize, and stored results past the last member are not served.",
    "Group_Members and Group_Member_Names stay read-only, so no network resize exists, and they are sized by the application. Group_Member_Names gets the same per-index reads. Member_Status_Flags reads the same store: a Status_Flags member counts only when its stored result is a bit-string value.",
    "The decoder returns a one-element value as itself and any other count as a list, and keeps context-tagged content as ApplicationData, so a decoded element re-encodes to the same octets. Not covered: the Global Group intrinsic reporting, COVU and Update_Interval rows; writable Group_Members (with the Clause 12.50.5.1 resizing); acquisition of member values by the server itself.",
    "Group_Members is set through GlobalGroupObject::set_group_members or add_group_member, which refuse a device identifier that isn't a Device with VALUE_OUT_OF_RANGE and keep the members."
   ]
  },
  {
   "id": "BACNET-12-GROUP-MEMBERS-PRESENT-VALUE",
   "standard_anchor": "Clause 12.14, Table 12-17 (Group) and Clauses 12.14.5 (List_Of_Group_Members) and 12.14.6 (Present_Value); Clause 21 ReadAccessSpecification, ReadAccessResult and BACnetPropertyReference; Clause 12.1.5.2 list properties; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.8 ReadRange",
   "priority": "P1",
   "requirement_summary": "Group serves List_Of_Group_Members as a BACnetLIST of ReadAccessSpecification and Present_Value as a BACnetLIST of ReadAccessResult with one element per member. Present_Value is rebuilt from the members on every ReadProperty, ReadPropertyMultiple (RPM ALL included) and ReadRange: each member is read as ReadPropertyMultiple reads that specification, so selectors expand, a property that fails to read carries its error class and code in [5], and a member naming no object in this device gets OBJECT / UNKNOWN_OBJECT for each reference. Both lists refuse an array index with PROPERTY / PROPERTY_IS_NOT_AN_ARRAY. A member that would report the Present_Value of a Group or Global Group is refused when it is added. A member naming the Device's Active_COV_Subscriptions or Active_COV_Multiple_Subscriptions reads the live list from the request's one COV snapshot. Every member row counts against the request's ReadPropertyMultiple work limit, and a request that would pass it is aborted with OUT_OF_RESOURCES.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/read_access.rs",
    "crates/bacnet-encoding/src/constructed/read_access.rs",
    "crates/bacnet-services/src/rpm.rs::ReadAccessResult::encode",
    "crates/bacnet-objects/src/group.rs::GroupObject",
    "crates/bacnet-objects/src/group.rs::GroupObject::add_member",
    "crates/bacnet-server/src/handlers/group_present_value.rs",
    "crates/bacnet-server/src/handlers/rpm_budget.rs::plan",
    "crates/bacnet-server/src/handlers/rpm_budget.rs::plan_specs",
    "crates/bacnet-server/src/handlers/read_budget.rs::Work",
    "crates/bacnet-server/src/handlers/rpm_budget.rs::RpmPlan",
    "crates/bacnet-server/src/handlers/rpm_budget.rs::live_cov_selection",
    "crates/bacnet-server/src/handlers/read_property.rs::PropertyPlan",
    "crates/bacnet-endpoint/src/session.rs::SessionConfig",
    "crates/rusty-bacnet/src/endpoint/common.rs::parse_read_work_limit",
    "crates/rusty-bacnet/src/endpoint/common.rs::pending_group",
    "crates/rusty-bacnet/src/group_members.rs::members",
    "crates/rusty-bacnet/src/group_members.rs::group"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/read_access.rs::{property_references_encode_and_decode_with_and_without_an_index,read_access_specifications_decode_one_element_at_an_offset}",
    "crates/bacnet-services/src/rpm_tests.rs::{request_codec_is_the_shared_specification_codec_back_to_back,read_access_result_encodes_alone_as_in_the_ack}",
    "crates/bacnet-objects/src/group/group_members_tests.rs::{list_of_group_members_goes_out_as_read_access_specifications,add_member_accepts_other_properties_of_a_group,the_object_alone_serves_an_empty_present_value,add_member_takes_property_identifiers_past_22_bits}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group_present_value.rs::{group_present_value_holds_one_read_access_result_per_member,each_member_reads_as_read_property_multiple_reads_its_specification,group_present_value_is_rebuilt_on_each_read,read_range_pages_the_rebuilt_present_value}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::rpm_group_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/server/group_present_value_wire_tests.rs::group_present_value_bip_wire_rebuilds_from_members",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/group_present_value.rs::{group_members_read_the_live_device_cov_lists_through_rp_readrange_and_local_reads,group_members_read_the_live_device_cov_lists_through_rpm}",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/snapshot_plan.rs::{reads_whose_plan_names_no_device_cov_list_take_no_snapshot,a_read_whose_plan_names_a_device_cov_list_takes_one_snapshot}",
    "crates/rusty-bacnet/tests/test_server_group_members.py::ServerGroupWireTests::test_present_value_is_served_one_result_per_member",
    "crates/rusty-bacnet/tests/test_read_value_shapes.py::ClientReadShapeTests::test_group_present_value_holds_every_member",
    "crates/rusty-bacnet/tests/test_typed_list_reads.py::TypedListReadTests::test_group_members_read_as_the_specs_written",
    "crates/rusty-bacnet/tests/test_typed_list_reads.py::TypedListReadTests::test_group_present_value_reads_as_its_members_results",
    "crates/rusty-bacnet/src/types/constructed_read_tests.rs::{group_members_read_as_the_specs_written,group_present_value_reads_as_read_property_multiple_results}"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/read_access.rs::{malformed_property_references_are_refused,malformed_read_access_specifications_are_refused}",
    "crates/bacnet-encoding/src/constructed/tests/read_access.rs::contents_cut_short_are_a_short_buffer",
    "crates/bacnet-objects/src/group/group_members_tests.rs::{add_member_refuses_a_member_that_reports_a_group_present_value,add_member_refuses_a_member_without_properties,group_lists_refuse_an_array_index}",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_group_trio_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group_present_value.rs::member_rows_are_charged_to_the_rpm_work_budget_and_shared_between_groups",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/group_present_value.rs::group_present_value_past_the_work_limit_aborts_as_any_rpm_does",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/snapshot_plan.rs::a_read_past_its_work_limit_aborts_before_sampling_the_cov_table",
    "crates/bacnet-endpoint/src/read_work_limit_tests.rs::{endpoint_group_read_past_the_read_work_limit_aborts_out_of_resources,endpoint_read_work_limit_defaults_to_256_and_refuses_zero}",
    "crates/rusty-bacnet/src/endpoint/mstp_lifecycle_tests.rs::mstp_python_wrapper_applies_its_read_work_limit",
    "crates/rusty-bacnet/tests/test_endpoint_read_work_limit.py::ReadWorkLimitWireTests::test_group_read_over_the_limit_aborts_out_of_resources",
    "crates/rusty-bacnet/tests/test_endpoint_read_work_limit.py::ReadWorkLimitConstructorTests::test_default_keyword_only_stub_and_range",
    "crates/rusty-bacnet/tests/test_endpoint_read_work_limit.py::EndpointGroupRegistrationTests::test_members_are_validated_when_added",
    "crates/rusty-bacnet/tests/test_endpoint.py::ScEndpointHubTests::test_sc_endpoint_applies_its_read_work_limit",
    "crates/rusty-bacnet/tests/test_server_group_members.py::ServerGroupRegistrationTests::test_members_are_validated_when_added",
    "crates/rusty-bacnet/tests/test_server_group_members.py::ServerGroupWireTests::test_rpm_max_result_elements_limits_a_group_read"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1134 (Group List_Of_Group_Members and Present_Value), from changelog.d/1134-group-datatypes.md",
    "CHANGELOG.md Unreleased Fixed entry for #1171 (Group members read the live Device COV lists), from changelog.d/1171-group-member-cov-lists.md",
    "CHANGELOG.md Unreleased Changed entry for #1172 (Group Present_Value charged to the request's work limit), from changelog.d/1172-group-present-value-work-limit.md",
    "CHANGELOG.md Unreleased Added entry for #1215 (endpoint read work limit), from changelog.d/1215-endpoint-read-work-limit.md",
    "CHANGELOG.md Unreleased Added entry for #1250 (Python endpoint read work limit and Groups), from changelog.d/1250-python-read-work-limit.md",
    "CHANGELOG.md Unreleased Changed entry for #1250 (GroupObject::add_member refusal reasons), from changelog.d/1250-group-member-refusal.md",
    "docs/python-api.md#endpoint-groups-and-the-read-work-limit Python endpoint add_group and read_work_limit",
    "docs/rust-api.md#constructed-property-framing Group List_Of_Group_Members and Present_Value",
    "docs/python-api.md#groups--views Python BACnetServer add_group members",
    "CHANGELOG.md Unreleased Changed entry for #1310 (Python typed reads of constructed lists), from changelog.d/1310-python-typed-list-reads.md",
    "docs/python-api.md#typed-collections Python typed reads of constructed lists"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1134, found in #1107). Breaking pre-1.0 wire and Rust API changes. Table 12-17, Clause 12.14 and the Clause 21 productions were read as page images. Before, List_Of_Group_Members went out as bare application-tagged object identifiers with no properties, and Present_Value as whatever values the application had stored, which named no member and could not report a failed read.",
    "Local policies: the object stores no Present_Value, and a direct read of the object alone returns an empty list; the server builds the list under the database guard the request already holds, through the same planning and per-row reads as ReadPropertyMultiple, so the Device wildcard resolves to this device and a Device member reads the values the executor serves.",
    "A ReadAccessSpecification carries no device, so every member is read from this device's database: an object that isn't there reads OBJECT / UNKNOWN_OBJECT for each of its references, as in ReadPropertyMultiple, and members in other devices belong in a Global Group.",
    "GroupObject::add_member refuses, with PROPERTY / VALUE_OUT_OF_RANGE and the members unchanged, a specification with no property references and one that names a Group or Global Group and selects Present_Value directly or through ALL or REQUIRED, the nesting Clause 12.14.5 rules out; OPTIONAL and named properties of another group are accepted.",
    "Member rows use each object's own reader, so a custom Group object that lists a group's Present_Value gets that object's own answer instead of a recursive rebuild, and a custom Group whose List_Of_Group_Members doesn't decode as ReadAccessSpecifications fails the Present_Value read with PROPERTY / OTHER.",
    "Work policy (#1172): a Group may list any number of members, and the request that reads its Present_Value pays for them. Each member row, after ALL, REQUIRED and OPTIONAL expand, counts against the ReadPropertyMultiple work limit (ReadPropertyMultipleBudget::max_result_elements) together with the request's own rows, and is charged before any member is read.",
    "Several Groups in one ReadPropertyMultiple share that limit, and an RPM that would pass it is aborted with OUT_OF_RESOURCES before reading anything, as any RPM over its work limit is. ReadProperty and ReadRange have no work limit of their own, so a read of a Group's Present_Value through either gets the limit of an RPM that names only that property, its own row plus the member rows, and draws the same abort; BACnetServer::read_local uses the same limit and fails with Error::Abort (OUT_OF_RESOURCES).",
    "The low-level handlers with no executor view have no limit. The rebuilt octets still count toward the RPM byte budget.",
    "Every read plans its rows, a Group's member rows included and ALL, REQUIRED and OPTIONAL expanded, before it reads a value. A request samples the COV table once, under the database guard and before the COV table guard, only when a planned row names the Device's Active_COV_Subscriptions or Active_COV_Multiple_Subscriptions, directly or through the Device wildcard; a request past its work limit samples nothing (#1171, #1213).",
    "The shared endpoint has no ReadPropertyMultiple budget: its ReadProperty charges a Group's Present_Value to SessionConfig::read_work_limit (default 256, zero refused), also set with the endpoint builders' read_work_limit, and aborts with OUT_OF_RESOURCES past it (#1215).",
    "Python BipEndpoint, ScEndpoint and MstpEndpoint take a keyword-only read_work_limit (default 256; zero raises ValueError) and register Groups with add_group, whose members use the read_property_multiple spec shape and pass through GroupObject::add_member (#1250).",
    "GroupObject::add_member returns a GroupMemberRefusal naming the broken rule, which converts to PROPERTY / VALUE_OUT_OF_RANGE, and takes any property identifier, those above 4194303 included; Python add_group puts the rule and position in its ValueError.",
    "PropertyReference and ReadAccessSpecification moved from bacnet-services into bacnet_types::constructed, with their codecs as free functions in bacnet_encoding::constructed, so the Group stores them the way other objects store their Clause 21 types; the ReadPropertyMultiple, COV and Audit codecs call the same functions. Not covered: writable List_Of_Group_Members; the Audit_Level, Auditable_Operations, Tags and profile rows.",
    "Python BACnetServer.add_group takes the endpoint owners' members through the same group_members conversion and checks, and rpm_max_result_elements limits a read of the Group's Present_Value.",
    "Python BACnetServer.read_property goes through BACnetServer::read_local, so a local read of a Group's Present_Value equals a network read. Python readers return the rebuilt results as read_property_multiple result mappings, List_Of_Group_Members in the add_group spec shape, and no members as an empty list."
   ]
  },
  {
   "id": "BACNET-12-COMMAND-STRUCTURED-VIEW-ARRAYS",
   "standard_anchor": "Clause 12.10, Table 12-12 (Command) and Clause 12.10.8 (Action); Clause 12.29, Table 12-34 (Structured View) and Clauses 12.29.7 (Subordinate_List) and 12.29.8 (Subordinate_Annotations); Clause 21 BACnetActionList, BACnetActionCommand and BACnetDeviceObjectReference; Clause 12.1.5.1 array properties; Clause 15.5 ReadProperty and Clause 15.7 ReadPropertyMultiple",
   "priority": "P1",
   "requirement_summary": "Command serves Action as a BACnetARRAY of BACnetActionList, each element its BACnetActionCommand writes framed in context tag [0]. Structured View serves Subordinate_List as a BACnetARRAY of BACnetDeviceObjectReference and Subordinate_Annotations as a BACnetARRAY of CharacterString. Index 0 of each reads the array size, indexes 1 to N one element in the octets the whole-array read concatenates, and a larger index PROPERTY / INVALID_ARRAY_INDEX, through ReadProperty and ReadPropertyMultiple. The three arrays stay read-only: a write, whole or indexed, fails with PROPERTY / WRITE_ACCESS_DENIED.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/action.rs",
    "crates/bacnet-encoding/src/constructed/action_list.rs",
    "crates/bacnet-encoding/src/constructed/staging.rs::encode_device_object_reference",
    "crates/bacnet-objects/src/command.rs::CommandObject",
    "crates/bacnet-objects/src/group.rs::StructuredViewObject",
    "crates/bacnet-objects/src/common.rs::read_array"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/action_list.rs::{action_command_golden_vectors_round_trip,action_lists_frame_in_tag_zero_and_decode_one_array_element_at_a_time,action_command_values_keep_lists_and_context_tagged_elements}",
    "crates/bacnet-objects/src/command/tests.rs::command_read_action_serves_one_framed_action_list_per_index",
    "crates/bacnet-objects/src/group/tests.rs::{structured_view_add_subordinates,structured_view_set_subordinates_replaces_both_arrays_or_nothing}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/command.rs::rpm_command_action_serves_one_action_list_per_index",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::rpm_structured_view_arrays_serve_one_element_per_index",
    "crates/bacnet-server/src/server/array_element_wire_tests.rs::array_elements_bip_wire_rp_and_rpm_serve_each_index"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/action_list.rs::{action_command_priority_outside_one_to_sixteen_is_refused_both_ways,action_command_rejects_missing_members_and_bad_forms}",
    "crates/bacnet-objects/src/command/tests.rs::{command_set_action_refuses_a_priority_outside_one_to_sixteen,command_action_read_only}",
    "crates/bacnet-objects/src/device_reference_setter_tests.rs::every_device_reference_setter_refuses_a_non_device_and_takes_a_device",
    "crates/rusty-bacnet/src/types/action_list_tests.rs::action_command_mappings_refuse_bad_shapes_and_types",
    "crates/rusty-bacnet/tests/test_command_actions.py::CommandActionTests::test_device_identifier_names_a_device_or_nothing"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1135 (Structured View and Command arrays), from changelog.d/1135-command-structured-view-arrays.md",
    "docs/rust-api.md#constructed-property-framing Structured View Subordinate_List and Command Action"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1135, found in #1107). Breaking pre-1.0 wire and Rust API changes. Tables 12-12 and 12-34 and the Clause 21 productions were read as page images. Before, all three arrays returned the whole array for any index; Subordinate_List elements went out as bare application-tagged object identifiers, which can't name a subordinate in another device, and Action elements as application-tagged Octet Strings of opaque bytes, which no peer could read as action lists.",
    "A command's members are context tags [0] to [8] in order, with the value framed in [4]; the decoder returns a one-element value as itself and any other count as a list, and keeps context-tagged content as ApplicationData, so a decoded command re-encodes to the same octets.",
    "Local policies: CommandObject::set_action takes typed BACnetActionList values and refuses, with PROPERTY / VALUE_OUT_OF_RANGE and Action unchanged, a command whose priority is outside 1..=16 or whose value has no encoding; the codec refuses the same priorities both ways.",
    "StructuredViewObject::add_subordinate takes anything that converts into a BACnetDeviceObjectReference, so an ObjectIdentifier alone still adds a subordinate in this device. The application adds subordinates with add_subordinate or replaces them all with set_subordinates (reference and annotation pairs), so the two arrays keep one size; both refuse a device identifier that is not a Device.",
    "Running the action lists and Action_Text are BACNET-12-COMMAND-ACTION-EXECUTION (#1150). Not covered: Subordinate_Tags, Subordinate_Node_Types and Subordinate_Relationships aren't served; writable Subordinate_List with the Clause 12.29.7 resizing of its sibling arrays.",
    "CommandObject::set_action also refuses, with VALUE_OUT_OF_RANGE and Action unchanged, a command whose device identifier isn't a Device; Python add_command raises ValueError for one."
   ]
  },
  {
   "id": "BACNET-12-COMMAND-ACTION-EXECUTION",
   "standard_anchor": "Clause 12.10, Table 12-12 (Command) and Clauses 12.10.5 (Present_Value), 12.10.6 (In_Process), 12.10.7 (All_Writes_Successful), 12.10.8 (Action), 12.10.9 (Action_Text) and 12.10.13 (Reliability); Clause 21 BACnetActionCommand; Clause 13.1 Table 13-1a; Clause 15.9 WriteProperty and Clause 15.10 WritePropertyMultiple",
   "priority": "P1",
   "requirement_summary": "On a running server, a Present_Value write on a Command object runs the Action list it selects. The number is 0 to the Action size, and a larger one fails with PROPERTY / VALUE_OUT_OF_RANGE. A list with commands sets In_Process TRUE and All_Writes_Successful FALSE, and any Present_Value write before it ends fails with OBJECT / BUSY. The commands are made in list order; each one's Write_Successful records its outcome, a failure with Quit_On_Failure set ends the list with the later flags FALSE, and a Post_Delay is waited out after the attempt before the next write or the end. At the end In_Process is FALSE again and All_Writes_Successful is TRUE only if every write succeeded. Zero and an empty list write nothing and set All_Writes_Successful TRUE at once, and the same number written again runs its list again. A configured Action_Text is a read-only array of one CharacterString per list that tracks the Action size.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/command.rs::CommandObject",
    "crates/bacnet-objects/src/command/metadata.rs",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-objects/src/traits/defaults.rs::array_property_default",
    "crates/bacnet-server/src/server/command_runs.rs",
    "crates/bacnet-server/src/server/local_writes.rs",
    "crates/bacnet-server/src/server/requests/mutations.rs",
    "crates/bacnet-server/src/committed_cov.rs",
    "crates/bacnet-server/src/device_view.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-server/src/command_lists.rs",
    "crates/bacnet-server/src/command_lists/unattached.rs",
    "crates/bacnet-server/src/command_lists/taken.rs::TakenRuns",
    "crates/bacnet-server/src/server/remote_writes.rs",
    "crates/bacnet-server/src/server/binding_probes.rs",
    "crates/bacnet-server/src/server/device_bindings.rs",
    "crates/bacnet-server/src/server/confirmed_answer.rs",
    "crates/bacnet-server/src/server/request_tasks.rs",
    "crates/bacnet-server/src/server/shutdown.rs",
    "crates/bacnet-server/src/schedule.rs",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/rusty-bacnet/src/types/action_list.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs",
    "crates/rusty-bacnet/rusty_bacnet.pyi"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/command_action_wire_tests.rs::{command_present_value_write_runs_the_selected_list_on_local_targets,command_write_during_a_run_is_busy_and_the_post_delay_holds_the_next_write,command_rewriting_the_same_value_runs_the_list_again,command_zero_or_an_empty_list_writes_nothing_and_succeeds_at_once}",
    "crates/bacnet-server/src/server/command_action_run_tests.rs::{command_run_starts_from_write_local_and_write_property_multiple,command_run_writing_another_command_starts_its_list,command_property_subscribers_see_in_process_rise_and_fall,command_run_starts_when_a_schedule_writes_present_value}",
    "crates/bacnet-objects/src/command/tests.rs::{command_present_value_write_queues_the_selected_list_and_busies_the_object,command_zero_and_an_empty_list_complete_at_once,command_action_text_serves_one_text_per_list_and_follows_the_action_size,command_takes_property_subscriptions_but_not_subscribe_cov}",
    "crates/bacnet-objects/src/command/metadata.rs::tests::property_metadata_command_action_text_row_follows_action_once_set",
    "crates/bacnet-endpoint/src/source_reporter_command_run_tests.rs::command_run_hooks_and_property_cov_admission_survive_wrapping",
    "crates/bacnet-server/src/schedule_command_tests.rs::tick_schedules_runs_the_command_lists_its_writes_start",
    "crates/bacnet-server/src/handlers/tests/command_present_value_writes.rs::{bare_write_property_ends_a_command_run_it_cannot_make,bare_write_property_multiple_ends_the_runs_its_committed_prefix_started}",
    "crates/rusty-bacnet/src/types/action_list_tests.rs::action_command_mappings_fill_every_field_and_default_the_optional_ones",
    "crates/rusty-bacnet/src/server/server_methods/registration_tests.rs::command_builder_applies_action_then_action_text_through_the_object_setters",
    "crates/rusty-bacnet/tests/test_command_actions.py::CommandActionTests::test_present_value_write_runs_the_configured_list",
    "crates/bacnet-server/src/server/command_remote_write_tests.rs::{command_writes_another_device_and_its_ack_marks_the_command_successful,command_write_through_a_routed_binding_completes_on_the_routed_ack}",
    "crates/bacnet-integration-tests/tests/server/command_remote.rs::{command_writes_a_target_in_another_device_over_bip,command_finds_an_unbound_target_with_a_who_is_over_bip}",
    "crates/bacnet-server/src/server/remote_write_discovery_tests.rs::{unbound_command_target_answers_a_global_who_is_and_the_write_is_made,concurrent_writes_to_an_unbound_device_share_one_who_is,who_is_for_a_stale_routed_binding_goes_to_its_network,stale_binding_on_this_network_by_number_is_asked_with_no_dnet}",
    "crates/bacnet-server/src/server/binding_probes_tests.rs::{an_answer_wakes_every_wait_and_frees_the_device,the_send_moves_the_deadline_every_waiting_write_shares,a_remote_scope_on_this_network_by_number_is_local}",
    "crates/bacnet-server/src/server/device_bindings_tests.rs::who_is_scope_follows_the_last_observation_and_a_fruitless_probe_drops_it",
    "crates/rusty-bacnet/tests/test_typed_list_reads.py::TypedListReadTests::test_command_action_reads_as_the_action_commands_written",
    "crates/rusty-bacnet/src/types/constructed_read_tests.rs::command_actions_read_as_the_action_commands_written",
    "crates/bacnet-server/src/server/local_network_outbound_tests.rs::command_write_bound_through_this_network_goes_without_a_dnet"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/command_action_wire_tests.rs::{command_quit_on_failure_stops_the_list_and_action_reads_back_the_flags,command_present_value_above_the_action_size_is_value_out_of_range,command_naming_another_device_fails_and_naming_this_device_is_local,command_writing_its_own_present_value_is_refused_busy}",
    "crates/bacnet-server/src/server/command_action_run_tests.rs::command_replaced_during_a_post_delay_leaves_the_rest_of_the_run_unmade",
    "crates/bacnet-server/src/server/local_array_index_tests.rs::a_command_write_whose_index_the_property_refuses_fails",
    "crates/rusty-bacnet/tests/test_local_array_index.py::LocalArrayIndexTests::test_a_command_write_with_such_an_index_fails",
    "crates/bacnet-objects/src/command/tests.rs::{command_quit_on_failure_marks_the_commands_after_it_unsuccessful,command_present_value_above_the_action_size_is_out_of_range,command_set_action_abandons_a_run_and_its_reports_go_stale}",
    "crates/bacnet-server/src/schedule_command_tests.rs::tick_schedules_dropped_mid_run_ends_the_command_run_unsuccessful",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_refuses_a_command_present_value_write_and_starts_no_run",
    "crates/rusty-bacnet/src/types/action_list_tests.rs::action_command_mappings_refuse_bad_shapes_and_types",
    "crates/rusty-bacnet/tests/test_command_actions.py::CommandActionTests::test_invalid_actions_are_refused_and_add_nothing",
    "crates/bacnet-server/src/server/run_cycle_tests.rs::run_cycle_two_commands_naming_each_other_stop",
    "crates/bacnet-objects/src/command/tests.rs::command_replacement_never_shares_a_run_generation",
    "crates/bacnet-server/src/command_lists/unattached_tests.rs::refused_command_run_marks_every_command_unsuccessful",
    "crates/bacnet-server/src/server/command_remote_write_tests.rs::{command_write_another_device_refuses_busy_fails_at_once_and_quits,command_write_another_device_never_answers_is_retried_then_fails,command_write_another_device_fails_unsent_while_dcc_restricts_initiation,command_write_another_device_ends_at_the_first_retry_dcc_blocks,stop_during_an_outstanding_remote_write_ends_the_run_and_frees_its_invoke_id}",
    "crates/bacnet-server/src/server/command_run_stop_tests.rs::{stop_during_a_post_delay_ends_the_run_with_what_it_made,stop_while_the_database_is_busy_ends_the_run_where_it_stood,run_no_task_starts_ends_at_once_as_unsuccessful,stop_during_a_channel_member_delay_ends_the_distribution_failed,stop_while_the_database_is_busy_ends_a_channel_distribution_failed,channel_run_no_task_starts_ends_at_once_failed,stop_ends_a_run_nothing_took,run_whose_write_panics_ends_with_its_unmade_commands_unsuccessful,stop_during_the_last_post_delay_ends_the_run_successful,run_whose_write_panics_while_the_database_is_busy_ends_where_it_stood}",
    "crates/bacnet-server/src/server/remote_write_answer_tests.rs::{remote_write_ignores_answers_from_another_peer_or_for_another_service,remote_write_error_reject_or_abort_ends_it_at_once_saying_why,remote_write_blocked_by_dcc_at_a_retry_ends_there_as_disabled}",
    "crates/bacnet-server/src/server/command_run_cancel_tests.rs::{write_local_dropped_after_its_commit_ends_the_command_run_unsuccessful,write_local_dropped_while_the_database_is_busy_ends_the_run_once_it_is_free}",
    "crates/bacnet-server/src/command_lists/taken_tests.rs::{taken_runs_dropped_unstarted_end_at_once_as_if_nothing_was_written,taken_runs_dropped_while_the_database_is_busy_end_once_it_is_free,taken_runs_handed_over_belong_to_their_new_owner,an_owner_that_panics_part_way_leaves_the_runs_not_yet_handed_to_the_drop,a_dropped_run_ends_once_and_never_ends_its_objects_next_run}",
    "crates/bacnet-server/src/server/remote_write_discovery_tests.rs::{silent_unbound_target_fails_after_the_apdu_timeout_with_one_who_is,silent_unbound_command_target_fails_and_the_rest_of_the_list_runs,no_who_is_while_dcc_restricts_initiation_or_for_the_wildcard_device,absent_device_gets_one_who_is_per_hold_off,the_wait_for_an_i_am_counts_from_the_who_is_send,a_fruitless_who_is_on_the_last_network_drops_it_and_the_next_asks_everywhere,stop_during_a_who_is_wait_ends_the_run_with_nothing_made}",
    "crates/bacnet-server/src/server/binding_probes_tests.rs::{a_probe_is_joined_while_out_then_holds_off_its_device_for_a_minute,probes_are_capped_until_their_hold_off_ends,a_wait_too_long_to_add_still_starts_a_probe,a_withdrawn_probe_ends_its_waits_and_holds_nothing_off}"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1150 (Command action lists run), from changelog.d/1150-command-action-execution.md",
    "docs/rust-api.md#building-control-7 Command object",
    "CHANGELOG.md Unreleased Fixed entry for #1178 (Command runs outside the bundled server), from changelog.d/1178-command-runs-outside-server.md",
    "CHANGELOG.md Unreleased Added entry for #1179 (Python Command action lists), from changelog.d/1179-python-command-actions.md",
    "docs/python-api.md#building-control Python add_command action and action_text",
    "CHANGELOG.md Unreleased Added entry for #1180 (Command actions in other devices), from changelog.d/1180-command-remote-writes.md",
    "CHANGELOG.md Unreleased Fixed entry for #1252 (stop ends Command runs), from changelog.d/1252-stop-ends-command-runs.md",
    "CHANGELOG.md Unreleased Changed entry for #1323 (remote write refusals keep their payload), from changelog.d/1323-refusal-payload.md",
    "CHANGELOG.md Unreleased Fixed entry for #1324 (a dropped write_local ends its runs), from changelog.d/1324-dropped-write-local-runs.md",
    "CHANGELOG.md Unreleased Added entry for #1322 (targeted Who-Is for unbound remote targets), from changelog.d/1322-targeted-who-is.md",
    "CHANGELOG.md Unreleased Fixed entry for #1358 (the local network number on outbound paths), from changelog.d/1358-local-number-outbound.md"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1150, found in #1135). Breaking pre-1.0 wire change: Present_Value used to store any Unsigned and run nothing. Clause 12.10 and Table 12-12 were read as page images.",
    "Design: the object owns the bookkeeping (range check, busy interlock, In_Process, All_Writes_Successful, the per-command flags) and queues a CommandRun under the guard that commits the Present_Value write; the server takes it there, as it takes Staging plans, and runs it as its own task in the request task set, so neither the triggering request nor write_local waits and stop() cancels it.",
    "Each command goes through the write_local path (LocalWriter) with the Command as the initiating object: priority, command-source tracking, audit, COV and the post-write event pass apply, and the value passes through the WriteProperty value decoding first.",
    "Every report back is guarded by a per-object generation, so a Command replaced or deleted mid-run stops the run without completing it. No database guard is held across a write's notifications or a post delay; lock order stays database, then COV table.",
    "Runs start from WriteProperty, WritePropertyMultiple, write_local, a Schedule tick or a written Schedule's own pass (background commits collect queued runs), and from a run's write to another Command.",
    "Local policies: a command naming this Device is local; a post delay follows every attempt, a quitting failure included, before the run ends; failed writes leave Reliability alone (Clause 12.10.13); Command opts into SubscribeCOVProperty under Table 13-1a (SubscribeCOV stays refused, no Table 13-1 row), and the server fans COV out for the Command at the start, after each command and at the end; Action_Text is absent until CommandObject::set_action_text supplies one text per list, read-only on the network, and set_action resizes it (empty texts added, trailing texts dropped) and abandons a run in progress.",
    "Not covered: network writes of Action or Action_Text; resuming a run that stop() cut short; intrinsic reporting on Command.",
    "Run ownership (#1178): whatever commits a Present_Value write takes the run under that guard and finishes it, so no path leaves a Command in process.",
    "tick_schedules without a server runs the lists its writes start before it returns, post delays included: each command goes through the bare WriteProperty handler path with the Command as initiator, and a list that writes another Command starts that one beside it. Dropping the future ends each unfinished run as unsuccessful, with its unmade commands FALSE.",
    "The synchronous handle_write_property and handle_write_property_multiple make no writes for a Command: the run ends at once with In_Process FALSE, All_Writes_Successful FALSE and every Write_Successful FALSE. A second Present_Value write in the same WritePropertyMultiple still finds the Command busy.",
    "The endpoint responder refuses a Command Present_Value write with WRITE_ACCESS_DENIED (it writes only the Device's Description and Audit recipient), so it never starts a run.",
    "Python (#1179): BACnetServer.add_command takes keyword-only action (lists of ActionCommand mappings) and action_text. The binding checks shapes and Python types (TypeError, ValueError); CommandObject::set_action and set_action_text refuse a priority outside 1 to 16, an unencodable value or a text count mismatch (VALUE_OUT_OF_RANGE). Write_Successful starts FALSE.",
    "A run started by another run's write carries the chain of objects above it; one that would start its own Command again, or with more than eight runs above it, ends as failed and that write fails with OBJECT / BUSY (#1151), so two Commands writing each other between post delays stop after one round.",
    "Run generations come from one process-wide counter (#1151), so a run left over from a replaced Command can't act on its replacement.",
    "A command naming another Device goes out as a confirmed WriteProperty, addressed from the device bindings (a configured DeviceBinding or an I-Am under ten minutes old).",
    "Remote write bounds: each attempt waits cov_retry_timeout_ms, silence earns up to three retries under one invoke ID, and an Error (BUSY included), Reject or Abort is final. Nothing is sent while DCC restricts initiation, a retry included.",
    "A remote write leases its invoke ID from the pool confirmed notifications use, and the lease names the peer and WriteProperty. No database guard is held while it is outstanding. tick_schedules, which has no network, fails remote commands.",
    "stop() ends a cancelled run where it stood: In_Process FALSE, unmade commands FALSE, All_Writes_Successful TRUE only if every write was made and succeeded. Runs let go of while the database was busy, then ownerless ones, end once it is free. A write_local dropped after its commit ends the run it took but hadn't started as if no command was made, without stop().",
    "A run whose write panics ends the same way, its unmade commands FALSE, and its property subscribers hear of the end.",
    "A remote write's refusal reaches the run host with what the device said: the Error class and code, or the Reject or Abort reason. A Command keeps only pass or fail; a Channel member in another device goes through the same remote write path.",
    "Python reads Action as lists of ActionCommand mappings with every key, Write_Successful included; add_command takes those mappings back and ignores write_successful, so a command starts FALSE.",
    "A remote target with no fresh binding gets one Who-Is with both limits set to its instance: global for a device never heard from, else where its stale I-Am came from (local if that network is numbered as this one).",
    "The write waits cov_retry_timeout_ms from the Who-Is send for the I-Am and fails unsent without one. A Who-Is that draws nothing drops the stale I-Am, so the device's next Who-Is is global.",
    "Who-Is bounds: one per device per 60 s from its send, shared by writes that miss while it is out; a miss inside that minute fails at once; none for instance 4194303 or while DCC restricts initiation.",
    "At most 256 devices with a Who-Is out or held off; an answered device frees its place and stays bound ten minutes, so the cap holds unanswered Who-Is requests to 256 a minute.",
    "A binding routed through the network numbered as this one, once that number is known, is written as a local device: the WriteProperty goes to its final MAC with no DNET and is answered from there.",
    "A local command's array index goes through the WriteProperty index gate before its value is decoded: an index on a property that isn't an array, or that the target doesn't hold, fails that command and leaves the property unwritten."
   ],
   "gaps": [
   ]
  },
  {
   "id": "BACNET-12-ACCESS-LOAD-CONTROL-DATATYPES",
   "standard_anchor": "Clause 12.28, Table 12-32 (Load Control) and Clauses 12.28.10 (Requested_Shed_Level, with Table 12-33), 12.28.16 (Expected_Shed_Level) and 12.28.17 (Actual_Shed_Level); Clause 12.31, Table 12-36 (Access Point) and Clause 12.31.29 (Access_Event_Time); Clause 12.36, Table 12-43 (Credential Data Input) and Clauses 12.36.4 (Present_Value) and 12.36.11 (Update_Time); Clause 21 BACnetShedLevel, BACnetTimeStamp and BACnetAuthenticationFactor; Clause 13.1 and Table 13-1; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "Load Control serves Requested_Shed_Level, Expected_Shed_Level and Actual_Shed_Level as BACnetShedLevel values, each one primitive context tag: percent [0] or level [1] holding an Unsigned, or amount [2] holding a REAL. All three start at level 0. A WriteProperty of Requested_Shed_Level takes exactly one such choice. Any other value, the application-tagged Unsigned or REAL included, fails with PROPERTY / INVALID_DATA_TYPE, and a percent above 100 or an amount that is negative or not finite fails with PROPERTY / VALUE_OUT_OF_RANGE; neither changes anything. An accepted write moves Expected_Shed_Level and Actual_Shed_Level to the Table 12-33 default of the written choice (percent 100, level 0, amount 0.0), as the object stays SHED_INACTIVE. Access Point Access_Event_Time and Credential Data Input Update_Time are BACnetTimeStamp values, the unspecified date and time in the datetime [2] form until their first update, and Credential Data Input Present_Value is a BACnetAuthenticationFactor, the UNDEFINED factor with class 0 and no value octets until the first read. Each goes out in that form through ReadProperty, ReadPropertyMultiple and the Table 13-1 SubscribeCOV reports, and none takes an array index.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/mod.rs",
    "crates/bacnet-encoding/src/constructed/shed_level.rs",
    "crates/bacnet-encoding/src/constructed/access_credential.rs::encode_authentication_factor",
    "crates/bacnet-encoding/src/primitives/mod.rs::encode_timestamp_choice",
    "crates/bacnet-objects/src/load_control.rs::LoadControlObject",
    "crates/bacnet-objects/src/access_control/point.rs::AccessPointObject",
    "crates/bacnet-objects/src/access_control/credential_data_input.rs::CredentialDataInputObject"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/shed_level.rs::{shed_level_golden_vectors_round_trip,shed_level_decodes_one_choice_and_leaves_what_follows}",
    "crates/bacnet-objects/src/load_control/tests.rs::{load_control_shed_levels_start_at_level_zero_in_their_choice_form,load_control_write_requested_shed_level_takes_each_choice}",
    "crates/bacnet-objects/src/access_control/constructed_value_tests.rs::{credential_data_input_present_value_is_an_authentication_factor,credential_data_input_update_time_serves_each_timestamp_choice,access_point_access_event_time_serves_each_timestamp_choice}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/load_control.rs::rpm_load_control_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_credential_data_input_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_point_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/server/table_13_1_cov_tests.rs::{access_point_cov_leads_with_access_event_and_triggers_on_its_time,credential_data_input_cov_reports_and_triggers_on_update_time,load_control_cov_reports_and_triggers_on_its_shed_rows}"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/shed_level.rs::shed_level_rejects_other_tags_and_malformed_contents",
    "crates/bacnet-objects/src/load_control/tests.rs::{load_control_write_requested_shed_level_refuses_other_forms,load_control_requested_shed_level_refuses_more_load_than_the_baseline,load_control_actual_shed_level_keeps_the_requested_units}",
    "crates/bacnet-server/src/server/table_13_1_cov_tests.rs::load_control_requested_shed_level_write_takes_the_choice_form"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1133 (Credential Data Input, Access Point and Load Control datatypes), from changelog.d/1133-access-load-control-datatypes.md",
    "docs/rust-api.md#constructed-property-framing Load Control shed levels, Access Point and Credential Data Input"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1133, found in #1061). Breaking pre-1.0 wire and Rust API changes. Tables 12-32, 12-33, 12-36 and 12-43 and the Clause 21 productions were read as page images. Before, the shed levels went out as an application-tagged Unsigned or REAL, so a client's WriteProperty in the CHOICE form failed with INVALID_DATA_TYPE, and they started at percent 0, the deepest shed rather than none; the two time stamps went out as an application Date followed by a Time; and Present_Value was a placeholder Enumerated.",
    "Rust API: BACnetShedLevel's percent and level hold a u64 like any Unsigned; LoadControlObject::set_requested_shed_level and set_actual_shed_level return Result, the second refusing a choice other than the requested one (Clause 12.28.17 keeps the units the same); AccessPointObject::set_access_event takes a BACnetTimeStamp; CredentialDataInputObject::set_present_value records a factor with its Update_Time and replaces set_update_time.",
    "Local policies: a percent above 100 or a negative amount is refused, since under Table 12-33 either sets a power target above the baseline; Expected_Shed_Level and Actual_Shed_Level follow the requested choice's default because nothing moves Present_Value off SHED_INACTIVE; a malformed CHOICE is INVALID_DATA_TYPE like any other wrong form.",
    "Not covered: Shed_Levels, which Table 12-32 types as an array of Unsigned rather than BACnetShedLevel, and Enable, Duty_Window and Shed_Level_Descriptions (#1092); the shed state machine and a Start_Time write route; Credential Data Input Present_Value and Reliability writes while Out_Of_Service (Table 12-43 footnote 1); Supported_Formats as an array of BACnetAuthenticationFactorFormat; Access Point Access_Doors as an array of BACnetDeviceObjectReference.",
    "Credential Data Input out-of-service writes are BACNET-12-CREDENTIAL-DATA-INPUT-OUT-OF-SERVICE-SIMULATION; Supported_Formats, Supported_Format_Classes and Access_Doors as arrays are BACNET-12-ACCESS-CONTROL-ARRAYS."
   ]
  },
  {
   "id": "BACNET-12-CREDENTIAL-DATA-INPUT-OUT-OF-SERVICE-SIMULATION",
   "standard_anchor": "Clause 12.36, Table 12-43 footnote 1 and Clauses 12.36.4 (Present_Value), 12.36.7 (Reliability), 12.36.8 (Out_Of_Service), 12.36.9 (Supported_Formats), 12.36.10 (Supported_Format_Classes) and 12.36.11 (Update_Time); Clause 13.1 Table 13-1 (Credential Data Input row); Clause 15.9.1.3 WriteProperty errors; Clause 21 BACnetAuthenticationFactor, BACnetAuthenticationFactorType and BACnetReliability",
   "priority": "P1",
   "requirement_summary": "While Out_Of_Service is TRUE, a Credential Data Input takes WriteProperty and WritePropertyMultiple of Present_Value and Reliability; in service each fails with PROPERTY / WRITE_ACCESS_DENIED. A Present_Value write must be one BACnetAuthenticationFactor, else INVALID_DATA_TYPE. Its format type must be a named BACnetAuthenticationFactorType, and the format type and class must match a Supported_Formats element and the Supported_Format_Classes element at the same position, or be UNDEFINED or ERROR with class 0; else VALUE_OUT_OF_RANGE. A Reliability write must be an Enumerated in the BACnetReliability production, its proprietary range included. A refused write changes nothing. An accepted Present_Value write stamps Update_Time from the Device clock. Entering out of service sets the reader's Present_Value, Update_Time and Reliability aside and the return to service serves them again. Both rows are WhenOutOfService in the property metadata and writable in the PICS. A simulated value, and a restore that changes the row, sends the Credential Data Input SubscribeCOV report. Present_Value always names a declared format with its class, or is UNDEFINED or ERROR with class 0: CredentialDataInputObject::set_present_value refuses any other factor with VALUE_OUT_OF_RANGE, and a Supported_Formats change that no longer covers the factor served, or the reader's factor set aside, puts it back to UNDEFINED with Update_Time stamped from the Device clock.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/credential_data_input_out_of_service.rs",
    "crates/bacnet-objects/src/access_control/credential_data_input_formats.rs",
    "crates/bacnet-objects/src/access_control/credential_data_input.rs::CredentialDataInputObject",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs",
    "crates/bacnet-objects/src/common.rs",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/credential_data_input_out_of_service_tests.rs::{credential_data_input_takes_simulated_rows_out_of_service,credential_data_input_without_a_clock_stamps_update_time_with_a_sequence_number,sequence_numbers_climb_to_the_top_of_the_range_and_skip_zero,credential_data_input_return_to_service_serves_the_reader_again,credential_data_input_null_out_of_service_write_keeps_the_simulation}",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::{property_metadata_access_identity_write_capabilities_match_dispatch,property_metadata_access_identity_writes_store_verbatim_and_deny}",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::credential_data_input_reliability_requires_out_of_service",
    "crates/bacnet-server/src/handlers/tests/credential_data_input_oos_writes.rs::{write_property_takes_reader_rows_only_out_of_service,write_property_multiple_takes_reader_rows_only_out_of_service}",
    "crates/bacnet-server/src/server/table_13_1_cov_tests.rs::credential_data_input_simulated_rows_report_and_restore",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs::pics_access_identity_property_metadata_is_exact",
    "crates/bacnet-objects/src/access_control/credential_data_input_format_tests.rs::{credential_data_input_dropping_the_read_format_resets_present_value,credential_data_input_moving_the_read_format_to_another_class_resets_present_value,credential_data_input_dropping_a_format_out_of_service_covers_both_factors}",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::python_supported_formats_reach_both_arrays",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_supported_formats_reach_both_arrays_and_gate_simulated_reads"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/credential_data_input_out_of_service_tests.rs::{credential_data_input_refuses_simulated_rows_in_service,credential_data_input_simulated_rows_outside_their_datatypes_are_refused_unchanged,credential_data_input_set_reliability_internal_checks_the_production}",
    "crates/bacnet-server/src/handlers/tests/credential_data_input_oos_writes.rs::reader_row_writes_outside_their_datatypes_are_refused_unchanged",
    "crates/bacnet-objects/src/access_control/credential_data_input_format_tests.rs::{credential_data_input_set_present_value_refuses_undeclared_factors,credential_data_input_refused_format_list_keeps_present_value}"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1168 (Credential Data Input out-of-service writes), from changelog.d/1168-credential-data-input-oos-writes.md",
    "docs/rust-api.md#access-control-7 out-of-service Present_Value and Reliability",
    "CHANGELOG.md Unreleased Fixed entry for #1249 (Credential Data Input Present_Value kept to its formats), from changelog.d/1249-credential-data-input-formats.md",
    "docs/python-api.md#access-control supported_formats"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1168, found in #1133). Breaking pre-1.0 wire change. Table 12-43 was read as a page image; footnote 1 marks Present_Value and Reliability.",
    "Local policies, recorded in access_control/credential_data_input_out_of_service.rs: a malformed factor is INVALID_DATA_TYPE, as for the Load Control shed levels; UNDEFINED and ERROR need no declared format; the value octets are not checked against Annex P.",
    "A simulated Present_Value stamps Update_Time from the Device clock, as the Pulse Converter stamps Count; a Reliability write leaves Update_Time alone.",
    "set_present_value updates the values set aside while out of service. The new set_reliability_internal is refused with WRITE_ACCESS_DENIED while out of service, as on the other Reliability carriers (BACNET-12-OOS-RELIABILITY-WRITABILITY).",
    "The server treats Present_Value as a COV trigger on this object as on every type but Access Point, so a simulated Present_Value reports even when Update_Time does not move.",
    "Not covered: intrinsic and fault reporting.",
    "`CredentialDataInputObject::set_present_value` returns `Result` and refuses an undeclared factor with VALUE_OUT_OF_RANGE.",
    "Local policy, recorded in access_control/credential_data_input_formats.rs: a factor whose format stays declared under another class is dropped too, since a write couldn't set that pair.",
    "Python declares formats through add_credential_data_input(supported_formats=...), as (format, class) pairs.",
    "With no usable Device clock a simulated Present_Value and a format reset stamp Update_Time in the sequence-number form of BACnetTimeStamp (Clauses 12.36.11 and 21.6), taking the object's next number from 1 to 65535, then 1 again."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-ZONE-OUT-OF-SERVICE-SIMULATION",
   "standard_anchor": "Clause 12.32, Table 12-37 footnote 1, Clauses 12.32.7 and 12.32.9 to 12.32.11, Clause 15.9.1.3",
   "priority": "P1",
   "summary": "An Access Zone takes Occupancy_Count and Reliability writes only while out of service and serves its own values again on the return to service.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/zone_out_of_service.rs",
    "crates/bacnet-objects/src/access_control/zone.rs::AccessZoneObject",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/bacnet-objects/src/access_control/mod.rs",
    "crates/bacnet-objects/src/common.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/zone_out_of_service_tests.rs::{access_zone_takes_simulated_rows_out_of_service,access_zone_return_to_service_serves_the_zone_again,access_zone_null_out_of_service_write_keeps_the_simulation}",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::{property_metadata_access_trio_write_capabilities_match_dispatch,property_metadata_access_point_and_zone_writes_store_verbatim}",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::access_zone_reliability_requires_out_of_service",
    "crates/bacnet-server/src/handlers/tests/access_zone_oos_writes.rs::{write_property_takes_zone_rows_only_out_of_service,write_property_multiple_takes_zone_rows_only_out_of_service}",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/zone_out_of_service_tests.rs::{access_zone_refuses_simulated_rows_in_service,access_zone_simulated_rows_outside_their_datatypes_are_refused_unchanged}",
    "crates/bacnet-server/src/handlers/tests/access_zone_oos_writes.rs::zone_row_writes_outside_their_datatypes_are_refused_unchanged"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#access-control-7",
    "docs/python-api.md#access-control"
   ],
   "notes": [
    "In service both writes fail with WRITE_ACCESS_DENIED. Out of service a count is an Unsigned and a Reliability an Enumerated in the BACnetReliability production, else INVALID_DATA_TYPE or VALUE_OUT_OF_RANGE.",
    "`AccessZoneObject::set_occupancy_count` updates the count set aside while out of service, and `set_reliability_internal` is refused then, as on the other Reliability carriers.",
    "The return to service serves the count set aside, a choice Clause 12.32.11 leaves to the implementation.",
    "A simulated count moves Occupancy_State, and a simulated count or Reliability can raise an event. The zone has no Table 13-1 row, so neither sends a COV report."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-POINT-OUT-OF-SERVICE-EVENTS",
   "standard_anchor": "Clause 12.31, Clauses 12.31.8 and 12.31.27 to 12.31.29, Clause 13.1, Table 13-1",
   "priority": "P1",
   "summary": "Each Out_Of_Service edge of an Access Point records an access event, OUT_OF_SERVICE or OUT_OF_SERVICE_RELINQUISHED, as a new transaction stamped from the Device clock.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/point.rs::AccessPointObject",
    "crates/bacnet-objects/src/clock.rs",
    "crates/bacnet-objects/src/common.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/point_out_of_service_tests.rs::{access_point_entering_out_of_service_records_out_of_service,access_point_return_to_service_records_out_of_service_relinquished,access_point_out_of_service_event_without_a_clock_stamps_the_tag_as_a_sequence_number,access_point_sequence_number_folds_a_tag_past_its_range,access_point_out_of_service_event_tag_wraps_at_the_top_of_its_range}",
    "crates/bacnet-server/src/server/table_13_1_cov_tests.rs::access_point_out_of_service_edges_record_events_and_report",
    "crates/bacnet-server/src/server/table_13_1_cov_tests.rs::access_point_out_of_service_round_trip_reports_without_a_clock",
    "crates/bacnet-server/src/server/table_13_1_cov_tests.rs::access_point_cov_leads_with_access_event_and_triggers_on_its_time",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_point_indexed_reads_and_bytes_are_unchanged"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/point_out_of_service_tests.rs::access_point_writes_that_keep_out_of_service_record_nothing"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#access-control-7",
    "docs/python-api.md#access-control"
   ],
   "notes": [
    "The Clause 12.31 introduction counts an operator action as a transaction and 12.31.27.1 moves the tag when one starts, so each edge moves Access_Event_Tag on by one, wrapping. A write that keeps the value records nothing.",
    "With no usable Device clock Access_Event_Time takes the sequence-number form of BACnetTimeStamp (Clauses 12.31.29 and 21.6) holding the new tag, folded into 1 to 65535, so each edge still moves the Table 13-1 trigger.",
    "An edge stores the no-credential reference in Access_Event_Credential (12.31.30(b)). The point runs no intrinsic reporting, so an edge raises no event notification.",
    "`set_access_event` still takes the application's events while out of service; reporting none then is left to the application.",
    "Reliability stays read-only: nothing moves it off NO_FAULT_DETECTED, the condition Clause 12.31.8 sets for a writable Reliability."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-ZONE-OCCUPANCY",
   "standard_anchor": "Clause 12.32, Table 12-37, Clauses 12.32.6, 12.32.8 and 12.32.10 to 12.32.15",
   "priority": "P1",
   "summary": "An Access Zone counts occupancy: Occupancy_State follows the count, the limits and Occupancy_Count_Enable, and Adjust_Value writes move the count.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/zone_occupancy.rs",
    "crates/bacnet-objects/src/access_control/zone.rs::AccessZoneObject",
    "crates/bacnet-objects/src/access_control/zone_out_of_service.rs",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/zone_occupancy_tests.rs::{access_zone_occupancy_state_follows_count_and_limits,access_zone_counting_off_reads_disabled_and_zero,access_zone_adjust_value_moves_the_count,access_zone_out_of_service_adjust_value_leaves_the_counts}",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::{property_metadata_access_zone_exact_sets_readable_rows_and_indexed_list,property_metadata_access_trio_write_capabilities_match_dispatch}",
    "crates/bacnet-server/src/handlers/tests/access_zone_oos_writes.rs::adjust_value_writes_move_the_count_in_service_only",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_zone_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/zone_occupancy_tests.rs::{access_zone_occupancy_limits_refuse_an_upper_limit_not_above_the_lower,access_zone_adjust_value_refuses_other_datatypes,access_zone_counting_off_out_of_service_takes_only_a_zero_count}"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#access-control-7"
   ],
   "notes": [
    "The zone always counts, so Occupancy_Count, Occupancy_Count_Enable, Adjust_Value and both limits are always served; Occupancy_State never reads NOT_SUPPORTED.",
    "Occupancy_Count_Enable and the limits are read-only on the network; `set_occupancy_count_enable` and `set_occupancy_limits` set them, a nonzero upper limit at or below the lower one being VALUE_OUT_OF_RANGE.",
    "Turning counting off zeroes the served count, the count set aside and Adjust_Value; meanwhile the application's counts are dropped and a simulated count other than zero is VALUE_OUT_OF_RANGE. Counting restarts from zero.",
    "Adjust_Value is an Integer: in service a nonzero value is added to the count, stopping at zero, and zero clears it; out of service it is kept and the count stays as simulated."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-DOOR-INTRINSIC-REPORTING",
   "standard_anchor": "Table 12-30, Clauses 12.26.20-21, 12.26.23-31, 12.26.33, 12.26.36, 13.3.2 and 13.4.5, Table 13-5",
   "priority": "P1",
   "summary": "An Access Door serves its three alarm lists, keeps Door_Alarm_State within them and reports CHANGE_OF_STATE and fault transitions to its Notification Class recipients.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/door_alarm.rs",
    "crates/bacnet-objects/src/access_control/door.rs::AccessDoorObject",
    "crates/bacnet-objects/src/access_control/door_out_of_service.rs",
    "crates/bacnet-objects/src/event/state_reporting.rs",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/bacnet-server/src/server/event_notification_payload.rs::project_intrinsic_payload"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/door_alarm_tests.rs::{access_door_serves_the_event_rows_and_alarm_lists,access_door_masking_the_current_state_returns_it_to_normal,access_door_goes_offnormal_after_time_delay_and_back_to_normal,access_door_fault_values_report_multi_state_fault,access_door_simulated_reliability_holds_until_the_return_to_service}",
    "crates/bacnet-objects/src/access_control/door_secured_status_tests.rs::{access_door_secured_status_follows_the_in_alarm_flag,access_door_secured_status_fails_while_any_state_is_masked}",
    "crates/bacnet-server/src/server/access_door_event_tests.rs::{access_door_open_too_long_reaches_recipients_until_masked,access_door_simulated_alarm_goes_into_and_out_of_alarm,access_door_fault_value_reports_door_alarm_state_and_present_value}",
    "crates/bacnet-server/src/server/list_element_event_tests.rs::{masked_alarm_values_list_edit_returns_a_door_to_normal_at_once,masked_alarm_values_add_list_element_reports_the_door_back_to_normal,alarm_values_remove_list_element_reports_the_door_back_to_normal,alarm_values_edits_that_move_no_reported_value_stay_quiet,list_edit_stamps_a_timestamped_change_at_the_time_of_the_edit}",
    "crates/bacnet-server/src/handlers/tests/access_door_oos_writes.rs::{door_alarm_lists_take_door_alarm_states_over_the_wire,masking_the_door_alarm_state_over_the_wire_returns_it_to_normal}",
    "crates/bacnet-objects/src/database/tests.rs::all_eleven_builtin_intrinsic_families_implement_atomic_commit",
    "crates/bacnet-objects/src/enrollment_summary_capability_tests.rs::all_eleven_intrinsic_families_report_implied_algorithm_and_shared_commit_coordinate",
    "crates/bacnet-server/src/server/event_notification_payload_tests.rs::{all_eleven_builtin_normal_families_project_exact_typed_values,builtin_fault_projection_is_tag_19_with_explicit_property_order}",
    "crates/bacnet-server/src/server/event_message_policy_tests.rs::all_eleven_builtin_families_store_each_policy_message_in_only_its_coordinate",
    "crates/bacnet-server/src/pics/acked_transitions_policy_tests.rs::acked_transitions_network_policy_is_uniform_on_all_supported_types",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::{property_metadata_access_door_exact_sets_readable_rows_and_indexed_list,property_metadata_access_trio_write_capabilities_match_dispatch}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_door_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::python_door_alarm_lists_reach_the_door",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_door_alarm_lists_reach_the_door_and_gate_its_alarm_state",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlStubContractTests::test_runtime_and_stub_expose_the_keywords"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/door_alarm_tests.rs::{access_door_alarm_lists_take_door_alarm_states_only,access_door_alarm_state_outside_the_lists_is_refused}",
    "crates/bacnet-server/src/handlers/tests/access_door_oos_writes.rs::simulated_door_alarm_state_outside_the_lists_is_refused"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#access-control-7",
    "docs/python-api.md#access-control"
   ],
   "notes": [
    "The application decides when the door is in alarm, DOOR_OPEN_TOO_LONG included: the door serves Door_Open_Too_Long_Time for it to read and runs no timer of its own.",
    "Door_Alarm_State is refused outside NORMAL, Alarm_Values and Fault_Values or inside Masked_Alarm_Values. A list edit that leaves it outside, masking included, returns it to NORMAL. No list takes NORMAL.",
    "Reliability is MULTI_STATE_FAULT while Door_Alarm_State is a fault value; it takes writes only out of service, where a simulated value overrides the check. Moving between fault or alarm values sends no new transition.",
    "A CHANGE_OF_STATE notification carries Door_Alarm_State as `door-alarm-state`; a CHANGE_OF_RELIABILITY one lists Door_Alarm_State, then Present_Value.",
    "A Masked_Alarm_Values list with any member makes Secured_Status UNSECURED."
   ],
   "gaps": [
    "#1132: a Door_Alarm_State the application sets on the held object reaches the algorithm at the one-second tick, and no door-open-too-long timer runs",
    "#1329: Event_Message_Texts_Config, Event_Algorithm_Inhibit and Event_Algorithm_Inhibit_Ref are not served"
   ]
  },
  {
   "id": "BACNET-12-ACCESS-ZONE-INTRINSIC-REPORTING",
   "standard_anchor": "Clause 12.32, Table 12-37, Clauses 12.32.25 to 12.32.37, Clause 13.3.2, Table 13-5",
   "priority": "P1",
   "summary": "An Access Zone reports CHANGE_OF_STATE on Occupancy_State against Alarm_Values after Time_Delay and sends each transition to its Notification Class recipients.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/event/state_reporting.rs",
    "crates/bacnet-objects/src/access_control/zone.rs::AccessZoneObject",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/bacnet-server/src/server/event_notification_payload.rs::project_intrinsic_payload",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods.rs::add_access_zone"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/zone_event_tests.rs::{access_zone_serves_the_event_rows,access_zone_goes_offnormal_after_time_delay_and_back_to_normal,access_zone_time_delay_normal_governs_only_the_return_to_normal,access_zone_event_enable_gates_distribution_not_the_transition,access_zone_acknowledges_its_latest_offnormal_transition,access_zone_simulated_fault_and_count_drive_the_event_state}",
    "crates/bacnet-server/src/server/access_zone_event_tests.rs::{access_zone_occupancy_alarm_reaches_notification_class_recipients,access_zone_event_enable_withholds_only_the_distribution,access_zone_fault_notification_reports_occupancy_state,access_zone_in_alarm_is_listed_by_the_summary_services}",
    "crates/bacnet-server/src/server/list_element_event_tests.rs::{alarm_values_list_edits_move_a_zone_at_once,alarm_values_writes_move_a_zone_at_once}",
    "crates/bacnet-server/src/handlers/tests/list_value_writes.rs::{empty_alarm_values_write_clears_the_list,one_element_alarm_values_write_is_a_list_of_one}",
    "crates/bacnet-server/src/handlers/tests/access_zone_oos_writes.rs::alarm_values_take_occupancy_states_over_the_wire",
    "crates/bacnet-objects/src/database/tests.rs::all_eleven_builtin_intrinsic_families_implement_atomic_commit",
    "crates/bacnet-objects/src/enrollment_summary_capability_tests.rs::all_eleven_intrinsic_families_report_implied_algorithm_and_shared_commit_coordinate",
    "crates/bacnet-server/src/server/event_notification_payload_tests.rs::{all_eleven_builtin_normal_families_project_exact_typed_values,builtin_fault_projection_is_tag_19_with_explicit_property_order}",
    "crates/bacnet-server/src/server/event_message_policy_tests.rs::all_eleven_builtin_families_store_each_policy_message_in_only_its_coordinate",
    "crates/bacnet-server/src/pics/acked_transitions_policy_tests.rs::acked_transitions_network_policy_is_uniform_on_all_supported_types",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::{property_metadata_access_zone_exact_sets_readable_rows_and_indexed_list,property_metadata_access_trio_write_capabilities_match_dispatch}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_zone_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::python_zone_alarm_values_reach_the_zone",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_zone_alarm_values_keyword_sets_the_starting_list",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlStubContractTests::test_runtime_and_stub_expose_the_keywords"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/zone_event_tests.rs::{access_zone_alarm_values_take_occupancy_states_only,access_zone_alarm_values_refuse_normal,access_zone_alarm_values_past_the_cap_are_no_space,access_zone_condition_cleared_within_time_delay_reports_nothing,access_zone_event_detection_enable_suspends_and_resets_reporting}",
    "crates/bacnet-server/src/handlers/tests/list_value_writes.rs::one_element_of_another_datatype_is_refused_as_element_one",
    "crates/bacnet-server/src/handlers/tests/access_zone_oos_writes.rs::alarm_values_refuse_normal_over_the_wire",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_zone_alarm_values_refuse_normal"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#access-control-7"
   ],
   "notes": [
    "Time_Delay, Notification_Class, Alarm_Values, Event_Enable, Notify_Type, Event_Detection_Enable and Time_Delay_Normal are writable; Acked_Transitions, Event_Time_Stamps and Event_Message_Texts are read-only.",
    "Alarm_Values takes occupancy states but NORMAL (named, or 64 to 65535), else VALUE_OUT_OF_RANGE naming the element; writes take any length, and empty clears it. Python sets the first list with `add_access_zone(alarm_values=...)`.",
    "The algorithm watches the Occupancy_State and Reliability served, so a count or fault simulated out of service raises events as a real one does.",
    "A CHANGE_OF_STATE notification carries Occupancy_State as its `zone-occupancy-state` New_State; a CHANGE_OF_RELIABILITY one lists Occupancy_State.",
    "Moving from one alarm value to another keeps OFFNORMAL and sends nothing, the optional re-indication of Clause 13.3.2 being left out."
   ],
   "gaps": [
    "#1132: a count the application sets on the object reaches the algorithm at the next one-second tick, as no runtime route runs it at once",
    "#1329: Event_Message_Texts_Config, Event_Algorithm_Inhibit and Event_Algorithm_Inhibit_Ref are not served"
   ]
  },
  {
   "id": "BACNET-12-ACCESS-ZONE-ENTRY-EXIT-POINTS",
   "standard_anchor": "Clause 12.32, Table 12-37, Clauses 12.32.23 and 12.32.24",
   "priority": "P1",
   "summary": "An Access Zone serves Entry_Points and Exit_Points as lists of BACnetDeviceObjectReference naming Access Points, which the application sets.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/zone.rs::AccessZoneObject",
    "crates/bacnet-objects/src/device_reference.rs::reference_list",
    "crates/bacnet-objects/src/device_reference.rs::check_device_member",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/zone_points_tests.rs::access_zone_entry_and_exit_points_serve_device_object_references",
    "crates/bacnet-server/src/handlers/tests/device_reference_reads.rs::access_zone_entry_and_exit_points_are_served_framed",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::python_entry_and_exit_points_reach_the_zone_lists",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_entry_and_exit_points_reach_the_lists_and_name_points_only",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlStubContractTests::test_runtime_and_stub_expose_the_keywords"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/zone_points_tests.rs::access_zone_points_refuse_other_objects_and_non_device_devices"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#constructed-property-framing",
    "docs/python-api.md#access-control"
   ],
   "notes": [
    "`set_entry_points` and `set_exit_points` refuse a reference to anything but an Access Point, or one whose device identifier is not a Device, with VALUE_OUT_OF_RANGE, keeping the list.",
    "Both lists are read-only on the network: WriteProperty gets WRITE_ACCESS_DENIED.",
    "Python sets them at registration with `add_access_zone(entry_points=..., exit_points=...)`."
   ],
   "gaps": [
    "#1344: Python reads Entry_Points and Exit_Points as octets rather than the ObjectIdentifier and (device, object) forms the keywords take"
   ]
  },
  {
   "id": "BACNET-12-ACCESS-USER-REFERENCE-LISTS",
   "standard_anchor": "Clause 12.33, Table 12-38, Clauses 12.33.12, 12.33.13 and 12.33.14; Clause 21",
   "priority": "P1",
   "summary": "An Access User serves Credentials, Members and Member_Of as lists of BACnetDeviceObjectReference naming Access Credentials and Access Users, which the application sets.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/user.rs::AccessUserObject",
    "crates/bacnet-objects/src/access_control/mod.rs::references_to",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::for_access_user_object",
    "crates/bacnet-objects/src/device_reference.rs::reference_list",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods.rs::access_user"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/user_references_tests.rs::access_user_lists_serve_device_object_references",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_user_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-server/src/handlers/tests/device_reference_reads.rs::access_user_reference_lists_are_served_framed",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_user_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs::pics_access_identity_property_metadata_is_exact",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::python_user_references_reach_the_user_lists",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_user_lists_reach_the_user_and_name_their_types",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlStubContractTests::test_runtime_and_stub_expose_the_keywords"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/user_references_tests.rs::access_user_setters_refuse_other_objects_and_non_device_devices",
    "crates/bacnet-objects/src/device_reference_setter_tests.rs::every_device_reference_setter_refuses_a_non_device_and_takes_a_device",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_write_capabilities_match_dispatch"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#constructed-property-framing",
    "docs/python-api.md#access-control"
   ],
   "notes": [
    "`set_credentials` takes Access Credential references and `set_members` and `set_member_of` Access User references; another object type, or a device identifier that is not a Device, is VALUE_OUT_OF_RANGE and keeps the list.",
    "All three lists are read-only on the network: WriteProperty gets WRITE_ACCESS_DENIED, and an index gets PROPERTY_IS_NOT_AN_ARRAY.",
    "Members and Member_Of are optional rows the object always serves, empty until set. Nothing checks that a referenced object exists or that two users list each other consistently.",
    "Python sets the lists with `add_access_user(credentials=..., members=..., member_of=...)` and reads each back as the references' octets."
   ],
   "gaps": [
    "#1344: Python reads the three lists as octets rather than the ObjectIdentifier and (device, object) forms the keywords take"
   ]
  },
  {
   "id": "BACNET-12-ACCESS-POINT-AUTHENTICATION-AND-CREDENTIAL",
   "standard_anchor": "Clause 12.31, Table 12-36, Clauses 12.31.8, 12.31.9, 12.31.27.1 and 12.31.30, Table 13-1",
   "priority": "P1",
   "summary": "An Access Point serves Authentication_Status, DISABLED while out of service, and Access_Event_Credential, stored with each access event.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/point.rs::AccessPointObject",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/bacnet-objects/src/traits/defaults.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/point_status_tests.rs::{access_point_authentication_status_reads_disabled_out_of_service,access_point_access_event_stores_its_credential}",
    "crates/bacnet-objects/src/access_control/point_out_of_service_tests.rs::access_point_entering_out_of_service_records_out_of_service",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::property_metadata_access_point_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_point_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/server/table_13_1_cov_tests.rs::access_point_cov_leads_with_access_event_and_triggers_on_its_time"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/point_status_tests.rs::{access_point_authentication_status_refuses_values_past_the_production,access_point_access_event_refuses_a_credential_of_another_type,access_point_access_event_refuses_a_half_empty_credential}"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#access-control-7"
   ],
   "notes": [
    "Authentication_Status is READY until the application reports another status with `set_authentication_status`; a value past IN_PROGRESS is VALUE_OUT_OF_RANGE. Both rows are read-only on the network.",
    "Out of service the reported status is kept and DISABLED is served; the return to service serves the reported status again.",
    "`set_access_event` takes the credential with the event, tag and time; `None` stores the no-credential reference. Another object type, or 4194303 in only one of the object and Device instances, is VALUE_OUT_OF_RANGE.",
    "Access_Event_Credential rides along in the SubscribeCOV report; only Access_Event_Time and Status_Flags trigger it."
   ],
   "gaps": [
    "#1132: the application can set Authentication_Status and the event rows only before the server holds the point"
   ]
  },
  {
   "id": "BACNET-12-ACCESS-POINT-POLICY-AND-AUTHORIZATION",
   "standard_anchor": "Clause 12.31, Table 12-36, Clauses 12.31.10, 12.31.11, 12.31.14 and 12.31.33, Table K-10",
   "priority": "P1",
   "summary": "An Access Point serves its active authentication policy, policy count, authorization mode and Priority_For_Writing; clients write the policy in effect and the mode.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/point_authorization.rs::Authorization",
    "crates/bacnet-objects/src/access_control/point.rs::AccessPointObject",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods.rs::access_point"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/point_authorization_tests.rs::{access_point_serves_policy_mode_and_priority_defaults,access_point_active_policy_write_names_one_of_the_policies,access_point_authorization_mode_write_takes_each_declared_standard_mode,access_point_authorization_mode_follows_the_supported_modes}",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::{property_metadata_access_point_exact_sets_readable_rows_and_indexed_list,property_metadata_access_trio_write_capabilities_match_dispatch}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_point_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/access_point_authorization_writes.rs::write_property_sets_the_access_point_policy_and_mode",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::python_point_settings_reach_the_access_point_rows",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_point_settings_reach_the_rows_and_gate_writes",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlStubContractTests::test_runtime_and_stub_expose_the_keywords"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/point_authorization_tests.rs::{access_point_active_policy_refuses_writes_outside_the_policies,access_point_authorization_mode_refuses_other_values,access_point_supported_modes_refuse_sets_without_authorize_or_the_mode_in_effect,access_point_policy_count_refuses_zero_and_a_count_below_the_active_policy,access_point_count_and_priority_come_from_the_application}",
    "crates/bacnet-server/src/handlers/tests/access_point_authorization_writes.rs::{write_property_refuses_other_policy_mode_and_read_only_writes,write_property_multiple_refuses_other_policy_mode_values}"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#access-control-7",
    "docs/python-api.md#access-control"
   ],
   "notes": [
    "Active_Authentication_Policy and Number_Of_Authentication_Policies start at 1. A policy write is an Unsigned from 1 to the count; zero or a value past the count is VALUE_OUT_OF_RANGE, another datatype INVALID_DATA_TYPE.",
    "`set_number_of_authentication_policies` refuses zero and a count below the policy in effect, so the active policy never drops to zero and Reliability never reads CONFIGURATION_ERROR on that account.",
    "Authorization_Mode starts at AUTHORIZE, the only supported mode until `set_supported_authorization_modes` declares more; a set keeps AUTHORIZE and the mode in effect. A write outside the set is VALUE_OUT_OF_RANGE.",
    "The policy and the mode are writable because Table K-10 lists them for DS-ACM-A. The policy count and Priority_For_Writing (16 until set, 1 to 16) come from the application only.",
    "The point stores and checks these values; the application carries out the policy and the mode, and commands the doors at Priority_For_Writing."
   ],
   "gaps": [
    "#1325: Authentication_Policy_List and Authentication_Policy_Names, optional Table 12-36 rows, are not served"
   ]
  },
  {
   "id": "BACNET-21-DEVICE-OBJECT-REFERENCE-DEVICE-MEMBER",
   "standard_anchor": "Clause 21 BACnetDeviceObjectReference and BACnetDeviceObjectPropertyReference, Clause 15.9.1.3",
   "priority": "P1",
   "summary": "Setters and write paths that store a device object reference, a device object property reference or an action command refuse a device identifier that is not a Device with VALUE_OUT_OF_RANGE.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/mod.rs::device_identifier_is_device",
    "crates/bacnet-objects/src/device_reference.rs::check_device_member",
    "crates/bacnet-objects/src/access_control/door.rs::set_door_members",
    "crates/bacnet-objects/src/access_control/point.rs::set_access_doors",
    "crates/bacnet-objects/src/access_control/zone.rs::set_entry_points",
    "crates/bacnet-objects/src/access_control/user.rs::set_credentials",
    "crates/bacnet-objects/src/access_control/mod.rs::references_to",
    "crates/bacnet-objects/src/staging.rs",
    "crates/bacnet-objects/src/access_control/rights.rs::check_access_rule",
    "crates/rusty-bacnet/src/types/property_reference.rs::check_device",
    "crates/bacnet-objects/src/group.rs::add_subordinate",
    "crates/bacnet-objects/src/device_reference.rs::check_device_members",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods.rs",
    "crates/bacnet-objects/src/device_reference.rs::check_local_member",
    "crates/bacnet-objects/src/group.rs::set_group_members",
    "crates/bacnet-objects/src/command.rs::set_action",
    "crates/bacnet-objects/src/event_enrollment/mod.rs::set_object_property_reference",
    "crates/bacnet-objects/src/schedule/targets.rs",
    "crates/rusty-bacnet/src/types/action_list.rs"
   ],
   "positive_tests": [
    "crates/bacnet-types/src/constructed/tests.rs::{device_object_reference_device_identifier_must_be_a_device,device_object_property_reference_device_identifier_must_be_a_device}",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::python_door_members_and_access_doors_reach_the_arrays"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/device_reference_tests.rs::{access_door_door_members_refuse_a_non_device_device_identifier,access_point_access_doors_refuse_a_non_device_device_identifier,access_point_event_credential_refuses_a_non_device_device_identifier,access_credential_assigned_access_rights_refuse_a_non_device_device_identifier}",
    "crates/bacnet-objects/src/access_control/zone_points_tests.rs::access_zone_points_refuse_other_objects_and_non_device_devices",
    "crates/bacnet-objects/src/access_control/user_references_tests.rs::access_user_setters_refuse_other_objects_and_non_device_devices",
    "crates/bacnet-objects/src/group/tests.rs::{structured_view_add_subordinate_refuses_a_non_device_device_identifier,structured_view_set_subordinates_replaces_both_arrays_or_nothing}",
    "crates/bacnet-objects/src/staging/tests.rs::target_references_refuse_a_non_device_device_identifier",
    "crates/bacnet-objects/src/access_control/rights_tests.rs::access_rights_rules_refuse_a_non_device_device_identifier",
    "crates/rusty-bacnet/src/types/access_rule_tests.rs::access_rule_mappings_refuse_wrong_shapes_and_non_device_devices",
    "crates/rusty-bacnet/src/types/property_reference_tests.rs::property_reference_errors_follow_the_neighbouring_conversions",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_refuses_objects_that_are_not_meters_atomically",
    "crates/bacnet-server/src/server/staging_reference_write_tests.rs::a_target_whose_device_member_is_not_a_device_is_out_of_range",
    "crates/bacnet-objects/src/channel/array_tests.rs::channel_members_refuse_a_non_device_device_identifier",
    "crates/bacnet-server/src/server/channel_wire_tests.rs::channel_member_list_refuses_a_non_device_device_identifier_over_the_wire",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::python_device_reference_pairs_name_a_device",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_device_reference_pairs_name_a_device",
    "crates/bacnet-objects/src/device_reference_setter_tests.rs::every_device_reference_setter_refuses_a_non_device_and_takes_a_device",
    "crates/bacnet-objects/src/device_reference_users_tests.rs::every_writable_device_reference_answers_the_same_value_the_same_way",
    "crates/bacnet-server/src/handlers/tests/device_reference_writes.rs::every_writable_device_reference_answers_the_same_octets_the_same_way",
    "crates/bacnet-server/src/handlers/tests/device_reference_writes.rs::schedule_add_list_element_refuses_a_non_device_member_by_position",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::reference_list_refusals_leave_it_unchanged",
    "crates/rusty-bacnet/src/types/action_list_tests.rs::action_command_mappings_refuse_bad_shapes_and_types",
    "crates/rusty-bacnet/tests/test_command_actions.py::CommandActionTests::test_device_identifier_names_a_device_or_nothing"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#constructed-property-framing",
    "docs/python-api.md#access-control"
   ],
   "notes": [
    "One check, `check_device_member` on the bacnet-types rule, covers every device reference setter and network write path in bacnet-objects except Audit Log Member_Of, and the device identifier of each Command action command.",
    "On Averaging, Trend Log, Schedule and Staging writes, held to this device, the answer comes ahead of the remote-device refusal; a member naming another object type at the local Device's instance is not localized.",
    "Python raises ValueError for a non-Device device in a `(device, object)` pair, a reference mapping or an `ActionCommand`, naming the element, before any object is built.",
    "Audit Log Member_Of keeps any parent and reports an unusable one as CONFIGURATION_ERROR, outside this check.",
    "A Device at instance 4194303 passes; another object type at that instance is refused too, ahead of the Channel and Trend Log Multiple empty-element rules."
   ],
   "gaps": []
  },
  {
   "id": "BACNET-12-ACCESS-CONTROL-ARRAYS",
   "standard_anchor": "Clause 12.26, Table 12-30 and Clause 12.26.15 (Access Door Door_Members); Clause 12.31, Table 12-36 and Clause 12.31.32 (Access Point Access_Doors); Clause 12.36, Table 12-43 and Clauses 12.36.9 and 12.36.10 (Credential Data Input Supported_Formats and Supported_Format_Classes); Clause 12.1.5.1 array properties; Clause 21 BACnetAuthenticationFactorFormat and BACnetDeviceObjectReference; Clause 15.5 ReadProperty and Clause 15.7 ReadPropertyMultiple",
   "priority": "P1",
   "requirement_summary": "Credential Data Input serves Supported_Formats as a BACnetARRAY of BACnetAuthenticationFactorFormat (format type [0], optional vendor id [1] and vendor format [2]) and Supported_Format_Classes as a BACnetARRAY of Unsigned of the same size. Access Door serves Door_Members and Access Point serves Access_Doors as BACnetARRAYs of BACnetDeviceObjectReference. Index 0 of each reads the array size, indexes 1 to N one element in the octets the whole-array read concatenates, and a larger index PROPERTY / INVALID_ARRAY_INDEX, through ReadProperty and ReadPropertyMultiple. All four are array identifiers in the default classification and stay read-only on the network. The application sets them through CredentialDataInputObject::set_supported_formats (format and class pairs), AccessDoorObject::set_door_members and AccessPointObject::set_access_doors.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/access.rs",
    "crates/bacnet-encoding/src/constructed/access_credential.rs",
    "crates/bacnet-objects/src/traits/defaults.rs",
    "crates/bacnet-objects/src/access_control/credential_data_input.rs::CredentialDataInputObject",
    "crates/bacnet-objects/src/access_control/door.rs::AccessDoorObject",
    "crates/bacnet-objects/src/access_control/point.rs::AccessPointObject",
    "crates/bacnet-objects/src/common.rs::read_array",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/authentication_factor_format.rs::{authentication_factor_format_golden_bytes_and_round_trip,authentication_factor_formats_decode_one_element_at_a_time}",
    "crates/bacnet-objects/src/access_control/array_tests.rs::{credential_data_input_supported_formats_read_as_arrays,access_door_door_members_read_as_an_array,access_point_access_doors_read_as_an_array}",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_credential_data_input_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_topology_tests.rs::{property_metadata_access_door_exact_sets_readable_rows_and_indexed_list,property_metadata_access_point_exact_sets_readable_rows_and_indexed_list}",
    "crates/bacnet-server/src/handlers/tests/access_control_arrays.rs::{credential_data_input_format_arrays_read_per_index,access_door_door_members_read_per_index,access_point_access_doors_read_per_index}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_credential_data_input_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::{rpm_access_door_indexed_reads_and_bytes_are_unchanged,rpm_access_point_indexed_reads_and_bytes_are_unchanged,rpm_access_zone_indexed_reads_and_bytes_are_unchanged}",
    "crates/rusty-bacnet/src/server/server_methods/access_control_methods_tests.rs::{python_door_members_and_access_doors_reach_the_arrays,python_supported_formats_reach_both_arrays}",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_door_members_reach_the_array",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_access_doors_reach_the_array_and_name_doors_only",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlStubContractTests::test_runtime_and_stub_expose_the_keywords",
    "crates/rusty-bacnet/tests/test_access_control_configuration.py::AccessControlConfigurationTests::test_supported_formats_reach_both_arrays_and_gate_simulated_reads",
    "crates/rusty-bacnet/tests/test_typed_list_reads.py::TypedListReadTests::test_object_references_read_as_written",
    "crates/rusty-bacnet/tests/test_typed_list_reads.py::TypedListReadTests::test_supported_formats_read_as_the_formats_written",
    "crates/rusty-bacnet/tests/test_typed_list_reads.py::TypedListReadTests::test_each_read_is_accepted_by_its_typed_write",
    "crates/rusty-bacnet/src/types/constructed_read_tests.rs::{object_references_read_as_identifiers_or_device_pairs,supported_formats_read_as_numbers_or_vendor_triples}"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/authentication_factor_format.rs::authentication_factor_format_rejects_malformed_elements",
    "crates/bacnet-objects/src/access_control/array_tests.rs::credential_data_input_set_supported_formats_refuses_ill_formed_formats"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1169 (access-control arrays), from changelog.d/1169-access-control-arrays.md",
    "docs/rust-api.md#constructed-property-framing access-control arrays",
    "docs/python-api.md#access-control array keyword arguments"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1169, found in #1133). Breaking pre-1.0 wire change. Tables 12-30, 12-36 and 12-43 and the Clause 21 production were read as page images.",
    "The object keeps Supported_Formats and Supported_Format_Classes as one list of pairs, so the two arrays always have one size. set_supported_formats refuses with VALUE_OUT_OF_RANGE a format outside the closed BACnetAuthenticationFactorType production, a CUSTOM format without both vendor members, and another format with a nonzero vendor member.",
    "set_access_doors refuses with VALUE_OUT_OF_RANGE a reference to anything but an Access Door object; Door_Members takes a reference to any object type, its contents being the device's choice.",
    "Access Zone has no Access_Doors row, so an indexed read of it fails with UNKNOWN_PROPERTY rather than PROPERTY_IS_NOT_AN_ARRAY, as for the other array identifiers on objects that lack them.",
    "Not covered: network writes and resizing of Supported_Formats and Supported_Format_Classes, which Table 12-43 does not require.",
    "Python sets the arrays at registration through add_access_door(door_members=...), add_access_point(access_doors=...) and add_credential_data_input(supported_formats=...). A reference is an ObjectIdentifier in this device or a (device, object) pair; a format is a type number or a (type, vendor id, vendor format) triple.",
