# Draft BACnet BIBB Support Evidence

> DRAFT internal support evidence. Generated from `docs/conformance/bacnet-135-2020.json`; this is not a BTL certification claim or formal PICS/BIBB declaration.

This draft is a ledger-derived starting point for future Annex K BIBB mapping. Detailed BIBB claims require service-specific positive and negative tests.

## P1

| ID | Anchor | Status | Tests |
|---|---|---|---|
| `BACNET-12-SCHEDULE-EVALUATION` | Clause 12.24.4 Present_Value, 12.24.6 Effective_Period, 12.24.7 Weekly_Schedule, 12.24.8 Exception_Schedule and 12.24.9 Schedule_Default; Clause 21 BACnetSpecialEvent and BACnetTimeValue; Clause 12 note on unspecified dates | supported-with-clause-evidence | `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_falls_back_to_schedule_default`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_weekly_uses_the_latest_entry_at_or_before_now`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_typed_values_keep_their_own_datatype`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_exception_takes_precedence_over_the_weekly_schedule`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_null_hands_control_to_the_next_source`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_best_priority_with_a_current_value_wins_and_the_lower_index_breaks_ties`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_exception_applies_only_on_days_its_calendar_entry_matches`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_calendar_reference_follows_the_referenced_calendar`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_only_within_effective_period_with_both_ends_included`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_the_typed_value_at_priority_for_writing`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_null_to_relinquish`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_on_entering_effective_period_even_when_unchanged`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_updates_present_value_without_references`, `crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets`, `crates/bacnet-server/src/schedule_tests.rs::schedule_commands_its_typed_value_at_priority_for_writing_and_relinquishes_with_null`, `crates/bacnet-server/src/schedule_tests.rs::schedule_follows_a_calendar_whose_date_list_is_written_over_the_wire`, `crates/bacnet-server/src/schedule_tests.rs::schedule_writes_only_within_its_effective_period`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_does_nothing_while_out_of_service`, `crates/bacnet-objects/src/schedule/evaluation_tests.rs::schedule_setters_refuse_values_outside_their_datatype_or_range`, `crates/bacnet-objects/src/schedule/tests.rs::schedule_weekly_schedule_refuses_a_day_index_past_sunday`, `crates/bacnet-types/src/calendar/tests.rs::time_is_specific_only_with_every_field_in_range` |
| `BACNET-15-ENDPOINT-DEVICE-WRITE` | Clause 15.9; Clause 12.11 Protocol_Services_Supported | in-progress | `crates/bacnet-endpoint/src/device_write_tests.rs::device_write_profile_matches_execution_with_and_without_identity`, `crates/bacnet-endpoint/src/device_write_tests.rs::bip_device_write_authorized_round_trip_and_service_readback`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_authorizes_exact_context_and_preserves_reply_tx`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_direct_and_routed_egress_preserve_destination`, `crates/bacnet-endpoint/src/source_reporter_forwarding_tests.rs::typed_device_authority_is_forwarded_without_copying`, `crates/bacnet-server/src/handlers/tests/audit_recipient_writes.rs::recipient_null_relinquishment_is_noop_and_wpm_continues`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_null_relinquishment_is_authorized_noop`, `crates/bacnet-server/src/handlers/tests/device_description_writes.rs::device_description_full_handler_null_is_noop_and_priority_range_is_typed`, `crates/bacnet-endpoint/src/source_recipient_tests.rs::source_recipient_local_and_authorized_wire_pair_bypass_ordinary_filters`, `crates/bacnet-endpoint/src/device_write_tests.rs::device_write_preflight_errors_are_atomic_and_retryable`, `crates/bacnet-endpoint/src/device_write_tests.rs::device_write_rejects_device_shaped_custom_object_without_authority`, `crates/bacnet-endpoint/src/device_write_tests.rs::endpoint_device_write_actual_ingress_rejects_source_reporter_and_stops`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_default_refusal_and_panic_never_mutate`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_rejects_scope_index_type_priority_and_malformed_before_policy`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_group_silence_segment_abort_and_wpm_reject`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_shutdown_while_waiting_for_database_never_commits`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_revalidates_lower_level_authority_before_policy`, `crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_revalidates_replacement_after_authorization`, `crates/bacnet-services/src/write_property.rs::write_property_priority_range_errors_are_typed_for_all_unsigned_widths` |
| `BACNET-12-OBJECT-MODEL` | Clauses 12-19 | implementation-present-needs-conformance-tests | `crates/bacnet-server/src/server/active_cov_subscriptions_tests/priority_array_writes.rs::priority_array_all_twenty_profiles_trait_metadata_and_pics_are_read_only`, `crates/bacnet-server/src/pics/tests.rs`, `crates/bacnet-objects/src`, `crates/bacnet-server/src/handlers/tests` |
| `BACNET-12-ESCALATOR-STATUS-WRITABILITY` | Clause 12 general property conformance rules; Clause 12.60 Table 12-78 and Out_Of_Service; Clause 15.9.1.3; Clause 21 BACnetEscalatorMode, BACnetEscalatorOperationDirection, and BACnetEscalatorFault; Clause 23.1 | supported-with-clause-evidence | `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::all_six_status_properties_write_in_service_and_out_of_service`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::out_of_service_toggles_preserve_client_status_values`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::writable_predicate_matches_only_the_escalator_write_routes`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_accept_empty_singleton_and_typed_multi_value_sets`, `crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_status_family_writes_over_wp_in_service_and_oos`, `crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_empty_singleton_and_multi_reach_the_object_over_wp`, `crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_empty_fault_signals_wpm_prefix_stays_committed`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_reject_reserved_oversized_and_duplicate_values_atomically`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_reject_wrong_value_shapes_atomically`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::non_finite_energy_meter_values_are_rejected_atomically`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::all_six_status_properties_reject_wrong_datatypes_atomically`, `crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_reject_array_index_before_empty_list_decode` |
| `BACNET-12-ELEVATOR-GROUP-PROPERTY-SET` | Clause 12.58 and Table 12-76; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors | supported-with-clause-evidence | `crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_machine_room_id_starts_as_the_no_number_reference`, `crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_id_accepts_the_unsigned8_range`, `crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_members_reads_by_array_index`, `crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_group_exact_sets_readable_rows_and_indexed_list`, `crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_write_capabilities_match_dispatch`, `crates/bacnet-server/src/handlers/tests/read_rpm/elevator.rs::rpm_elevator_group_indexed_reads_and_bytes_are_unchanged`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::rp_elevator_group_group_members_takes_an_array_index`, `crates/bacnet-server/src/handlers/tests/property_metadata/elevator.rs::rpm_elevator_metadata_selectors_preserve_bytes_and_budgets`, `crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs::pics_elevator_property_metadata_is_exact`, `crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_has_no_status_flags_out_of_service_or_reliability`, `crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_machine_room_id_is_read_only_over_the_network`, `crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_set_machine_room_id_takes_only_positive_integer_values`, `crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_id_refuses_values_above_255_atomically`, `crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_unserved_rows_stay_unknown`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_properties_outside_table_12_76_are_unknown`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_machine_room_id_reads_but_refuses_writes`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_group_id_holds_to_unsigned8` |
| `BACNET-12-LIFT-PROPERTY-SET` | Clause 12.59 and Table 12-77, including Out_Of_Service, Energy_Meter and Energy_Meter_Ref; Clause 12.1.5.1; Clause 21 BACnetDoorStatus, BACnetLandingDoorStatus, BACnetAssignedLandingCalls, BACnetLiftCarCallList, BACnetLiftCarDirection, BACnetLiftCarDoorCommand, BACnetLiftCarMode, BACnetLiftCarDriveStatus, BACnetLiftFault, BACnetEngineeringUnits and BACnetDeviceObjectReference; Clause 23.1; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors | supported-with-clause-evidence | `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_position_accepts_the_unsigned8_range`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_is_a_real_in_car_load_units`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_units_is_set_by_the_application_only`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_door_status_is_an_array_of_door_status`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_landing_door_status_holds_one_element_per_car_door`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_landing_door_status_follows_the_car_door_count`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_floor_text_is_an_array_indexed_by_floor`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_passenger_alarm_is_a_writable_boolean`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_fault_signals_accepts_sets_of_lift_faults`, `crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_car_door_status_takes_whole_and_element_writes_out_of_service`, `crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_landing_door_status_takes_whole_and_element_writes_out_of_service`, `crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_takes_local_and_remote_meter_objects`, `crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_reads_zero_while_a_reference_is_set`, `crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_required_and_start_ungrouped`, `crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_setters_store_the_unsigned8_range_and_elevator_groups`, `crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_lift_exact_sets_readable_rows_and_indexed_list`, `crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_write_capabilities_match_dispatch`, `crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_golden_vectors_encode_and_decode`, `crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_decodes_at_an_offset_and_stops_at_its_closing_tag`, `crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_keeps_reserved_and_proprietary_door_statuses`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_car_load_is_a_real_in_car_load_units`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_passenger_alarm_and_fault_signals_take_their_table_datatypes`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_door_arrays_take_simulation_writes_only_out_of_service`, `crates/bacnet-server/src/handlers/tests/read_rpm/elevator/lift.rs::rpm_lift_indexed_reads_and_bytes_are_unchanged`, `crates/bacnet-server/src/handlers/tests/property_metadata/elevator.rs::rpm_elevator_metadata_selectors_preserve_bytes_and_budgets`, `crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs::pics_elevator_property_metadata_is_exact`, `crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_start_with_one_empty_element_per_door`, `crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_follow_the_car_door_count`, `crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_take_whole_and_element_writes_out_of_service`, `crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_rows_start_unknown_and_follow_the_setters`, `crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_setters_take_named_and_proprietary_values`, `crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_rows_take_simulation_writes_only_out_of_service`, `crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_golden_vectors_encode_and_decode`, `crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_decode_at_an_offset_and_stop_at_the_closing_tag`, `crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_keep_reserved_and_proprietary_directions`, `crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_golden_vectors_encode_and_decode`, `crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_decodes_at_an_offset_and_stops_at_its_closing_tag`, `crates/bacnet-server/src/handlers/tests/elevator_properties/lift_simulation.rs::wp_lift_call_arrays_and_car_state_take_simulation_writes_only_out_of_service`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_tracking_value_and_floor_number_are_gone`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_position_refuses_values_above_255_atomically`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_refuses_non_finite_and_non_real_values_atomically`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_set_car_door_status_refuses_statuses_outside_door_status_atomically`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_set_landing_door_status_refuses_mismatches_atomically`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_floor_text_and_in_service_door_arrays_refuse_writes`, `crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_fault_signals_refuses_bad_sets_atomically`, `crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_array_writes_cannot_change_the_door_count`, `crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_array_writes_refuse_bad_values_atomically`, `crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_simulation_ends_when_the_lift_returns_to_service`, `crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_ref_starts_uninitialized_and_is_read_only_over_the_network`, `crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_refuses_objects_that_are_not_meters_atomically`, `crates/bacnet-objects/src/elevator/tests/group_membership.rs::set_elevator_group_takes_only_elevator_group_objects`, `crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_read_only_over_the_network`, `crates/bacnet-objects/src/elevator/tests/metadata_writes.rs::property_metadata_lift_writes_store_verbatim_with_range_gates`, `crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_unserved_rows_stay_unknown`, `crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_rejects_malformed_values`, `crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_rejects_more_than_the_item_limit`, `crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_reports_oversized_members_as_range_errors`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_membership_rows_read_but_refuse_writes`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_car_position_holds_to_unsigned8`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_rows_outside_table_12_77_and_read_only_rows`, `crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_energy_meter_ref_is_read_only_and_holds_energy_meter_at_zero`, `crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_array_setters_refuse_mismatches_atomically`, `crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_array_writes_refuse_bad_values_atomically`, `crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_refuse_writes_in_service`, `crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_setters_refuse_values_outside_their_enumerations`, `crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_writes_refuse_bad_values_atomically`, `crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_reject_malformed_values`, `crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_report_oversized_members_as_range_errors`, `crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_reject_more_than_the_item_limit`, `crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_rejects_malformed_values`, `crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_reports_oversized_floors_as_range_errors`, `crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_rejects_more_than_the_item_limit`, `crates/bacnet-server/src/handlers/tests/elevator_properties/lift_simulation.rs::wp_lift_call_arrays_and_car_state_refuse_bad_values_out_of_service` |
| `BACNET-15-WRITEGROUP-SERVER-WITHDRAWAL` | Clause 15.11 (pp. 757-758); Clause 19.2.1.6 (p. 809) | unsupported-by-design | `crates/bacnet-objects/src/device/tests.rs::read_protocol_services_supported`, `crates/bacnet-server/src/pics/tests.rs::executed_services_match_dispatch_table`, `crates/bacnet-server/src/pics/tests.rs::services_match_implementation` |
| `BACNET-12-OOS-RELIABILITY-WRITABILITY` | Clause 12.17 Table 12-20 footnote 7 and 12.17.9 Out_Of_Service (Loop Present_Value and Reliability); Clause 12 Out_Of_Service property texts (12.2/12.3/12.4/12.6/12.7/12.8/12.19/12.21/12.22 families); Clause 12.24 Schedule Reliability_Evaluation_Inhibit text; Clause 12.25 Table 12-29 and Clause 12.30 Table 12-35 (Trend Log / Trend Log Multiple); Clause 21 BACnetReliability | supported-with-clause-evidence | `crates/bacnet-objects/src/reliability_writability_tests.rs::loop_reliability_requires_out_of_service`, `crates/bacnet-objects/src/reliability_writability_tests.rs::schedule_reliability_requires_out_of_service`, `crates/bacnet-objects/src/reliability_writability_tests.rs::reliability_predicate_tracks_all_named_plus_vendor_range`, `crates/bacnet-server/src/handlers/tests/write_validation.rs::loop_reliability_gate_holds_over_write_property`, `crates/bacnet-server/src/handlers/tests/write_validation.rs::schedule_reliability_gate_holds_over_write_property`, `crates/bacnet-objects/src/computed_status_flags_tests.rs::loop_status_flags_follow_reliability_and_out_of_service`, `crates/bacnet-objects/src/computed_status_flags_tests.rs::schedule_status_flags_follow_reliability_and_out_of_service`, `crates/bacnet-objects/src/computed_status_flags_tests.rs::trend_log_flags_match_its_fixed_state`, `crates/bacnet-objects/src/computed_status_flags_tests.rs::trend_log_multiple_flags_match_its_fixed_state`, `crates/bacnet-server/src/server/loop_cov_tests.rs::loop_fault_and_out_of_service_notify_cov_subscribers`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_present_value_is_writable_only_out_of_service`, `crates/bacnet-server/src/server/loop_cov_tests.rs::loop_present_value_write_property_follows_out_of_service`, `crates/bacnet-objects/src/trend/tests.rs::trendlog_reliability_is_not_network_writable`, `crates/bacnet-objects/src/trend/tests.rs::trendlog_multiple_reliability_is_not_network_writable`, `crates/bacnet-server/src/handlers/tests/write_validation.rs::trend_log_reliability_write_is_denied_over_write_property`, `crates/bacnet-objects/src/reliability_writability_tests.rs::reliability_value_boundaries_match_asn1`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_application_present_value_is_refused_out_of_service`, `crates/bacnet-objects/src/trend/tests.rs::trend_logs_have_no_out_of_service_property` |
| `BACNET-12-RELINQUISH-DEFAULT-WRITABILITY` | Clause 12.3 Table 12-3 (Analog Output), Clause 12.7 Table 12-8 (Binary Output), Clause 12.8 Table 12-10 (Binary Value), Clause 12.19 Table 12-22 (Multi-state Output), Clause 12.20 Table 12-23 (Multi-state Value), Clause 12.26 Table 12-30 (Access Door), Clause 12.54 Table 12-64 (Lighting Output), Clause 12.55 Table 12-69 (Binary Lighting Output), Clause 12 value object tables; Clause 19 command prioritization | supported-with-clause-evidence | `crates/bacnet-server/src/handlers/tests/write_validation.rs::relinquish_default_write_recaptures_present_value_over_write_property`, `crates/bacnet-objects/src/analog/tests/output.rs::ao_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/analog/tests/value.rs::av_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/binary/tests/input_output.rs::bo_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/binary/tests/value.rs::bv_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/multistate/tests/relinquish_default.rs::mso_msv_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/lighting/tests.rs::lighting_output_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_accepts_off_on_and_recaptures_present_value`, `crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_active_command_outranks_relinquish_default`, `crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_relinquish_default_accepts_off_on_over_write_property`, `crates/bacnet-objects/src/access_control/tests.rs::access_door_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/value_types/tests/numeric.rs::scalar_value_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/value_types/tests/temporal.rs::date_value_relinquish_default_write_recaptures_present_value`, `crates/bacnet-objects/src/value_types/tests/temporal.rs::datetime_value_relinquish_default_write_recaptures_present_value`, `crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_relinquish_default_over_the_wire_recaptures_present_value`, `crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_value_present_value_and_priority_array_over_the_wire`, `crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_rejects_non_binary_values_atomically`, `crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_wrong_type_is_atomic`, `crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_relinquish_default_rejects_non_binary_values_over_write_property`, `crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_failed_wpm_keeps_default_prefix_and_priority`, `crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_write_with_mispaired_members_is_refused_and_preserves`, `crates/bacnet-objects/src/multistate/tests/relinquish_default.rs::mso_relinquish_default_is_not_range_locked_after_store` |
| `BACNET-12-REFERENCE-PROPERTY-WRITABILITY` | Clause 12.17 with Table 12-20 (Loop), Clause 12.23 with Table 12-27 (Pulse Converter Input_Reference), Clause 12.5 Table 12-5 (Averaging Object_Property_Reference - BACnetDeviceObjectPropertyReference), Clause 21 BACnetObjectPropertyReference / BACnetSetpointReference productions | supported-with-clause-evidence | `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::golden_vector_unindexed`, `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::golden_vector_indexed`, `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_golden_vector`, `crates/bacnet-objects/src/reference/tests.rs::legacy_local_list_form_round_trips_with_and_without_index`, `crates/bacnet-objects/src/reference/tests.rs::framed_form_decodes_from_one_or_split_application_data`, `crates/bacnet-objects/src/reference/tests.rs::setpoint_frame_acceptance_is_scoped_to_the_setpoint_property`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_framed_indexed_reference_reads_back_with_index`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_setpoint_reference_accepts_bacnetsetpointreference_frame`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_local_list_with_index_still_accepted`, `crates/bacnet-objects/src/accumulator/mod.rs::tests::pulse_converter_write_framed_indexed_input_reference_lands`, `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_golden_vector_indexed`, `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_empty_frame_is_the_absent_alternative`, `crates/bacnet-objects/src/reference/tests.rs::empty_setpoint_frame_clears_only_on_the_setpoint_arm`, `crates/bacnet-objects/src/reference/tests.rs::legacy_list_accepts_unsigned_or_enumerated_property_member`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_empty_setpoint_frame_clears_reference`, `crates/bacnet-objects/src/averaging.rs::averaging_reference_write_accepts_exact_shapes_and_both_member_typings`, `crates/bacnet-objects/src/averaging.rs::averaging_reference_write_accepts_the_framed_local_form`, `crates/bacnet-server/src/handlers/tests/reference_writes.rs::setpoint_reference_empty_frame_and_null_both_clear_over_the_wire`, `crates/bacnet-server/src/handlers/tests/reference_writes.rs::averaging_object_property_reference_over_the_wire`, `crates/bacnet-server/src/pics/truth_source_tests.rs::is_writable_property_matches_write_property_on_pulse_converter_and_averaging`, `crates/bacnet-server/src/handlers/tests/reference_writes.rs::loop_references_framed_writes_over_the_wire`, `crates/bacnet-server/src/handlers/tests/reference_writes.rs::reference_write_flattened_local_form_also_lands_over_the_wire`, `crates/bacnet-server/src/handlers/tests/reference_writes.rs::pulse_converter_input_reference_over_the_wire`, `crates/bacnet-server/src/handlers/tests/reference_writes.rs::wpm_reference_write_commits_in_order_and_keeps_prefix_on_failure`, `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::bare_decode_rejects_device_qualified_reference`, `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::bare_decode_rejects_unknown_trailing_context_tag`, `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::bare_decode_rejects_partial_and_empty`, `crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_decode_requires_the_frame_and_full_consumption`, `crates/bacnet-objects/src/reference/tests.rs::legacy_list_shape_violations_are_invalid_data_type`, `crates/bacnet-objects/src/reference/tests.rs::framed_malformed_is_invalid_data_encoding`, `crates/bacnet-objects/src/reference/tests.rs::mixed_flat_and_framed_list_is_invalid_data_encoding`, `crates/bacnet-objects/src/reference/tests.rs::wrong_value_datatypes_are_invalid_data_type`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_device_qualified_reference_rejected_and_preserves`, `crates/bacnet-objects/src/accumulator/mod.rs::tests::pulse_converter_write_malformed_framed_input_reference_rejected`, `crates/bacnet-server/src/handlers/tests/reference_writes.rs::reference_write_rejections_over_the_wire_preserve_state`, `crates/bacnet-objects/src/averaging.rs::averaging_reference_write_rejects_bad_shapes_and_preserves_state` |
| `BACNET-12-ALERT-ENROLLMENT-TABLE-12-61` | Clause 12.52 and Table 12-61; Clause 21 BACnetNotifyType; Clause 15.7 ReadPropertyMultiple | supported-with-clause-evidence | `crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_present_value_is_the_explicit_initial_source_and_is_read_only`, `crates/bacnet-objects/src/event_enrollment/tests/alert.rs::record_alert_source_changes_only_present_value`, `crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_notify_type_defaults_and_accepts_only_alarm_or_event`, `crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_property_list`, `crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_property_metadata_is_complete_and_pins_timestamp_requirements`, `crates/bacnet-server/src/handlers/tests/alert_enrollment.rs::alert_present_value_and_removed_properties_have_exact_wire_access`, `crates/bacnet-server/src/handlers/tests/alert_enrollment.rs::alert_notify_type_wire_domain_is_alarm_or_event`, `crates/bacnet-server/src/handlers/tests/property_metadata/event_enrollment.rs::rpm_metadata_selectors_are_exact_for_alert_enrollment`, `crates/bacnet-server/src/pics/property_metadata_tests.rs::pics_projects_migrated_property_metadata`, `crates/rusty-bacnet/tests/test_alert_enrollment_api.py::AlertEnrollmentApiTests`, `crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_removed_common_properties_are_unknown_and_nonmutating`, `crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_notify_type_defaults_and_accepts_only_alarm_or_event (ACK_NOTIFICATION, out-of-domain, and wrong-type refusal with preservation)`, `crates/bacnet-server/src/handlers/tests/alert_enrollment.rs (read/write errors for removed properties; read-only Present_Value; invalid, wrong-type, and overwide Notify_Type preservation)` |
| `BACNET-12-CALENDAR-PROPERTY-SET` | Clause 12.9 and Table 12-11; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors | supported-with-clause-evidence | `crates/bacnet-objects/src/schedule/calendar_metadata.rs::tests::property_metadata_calendar_exact_sets_readable_rows_and_indexed_list`, `crates/bacnet-objects/src/schedule/calendar_metadata.rs::tests::property_metadata_calendar_write_capabilities_match_dispatch`, `crates/bacnet-server/src/handlers/tests/property_metadata/calendar.rs::rpm_calendar_metadata_selectors_preserve_bytes_and_budgets`, `crates/bacnet-server/src/handlers/tests/property_metadata/calendar.rs::pics::calendar_property_metadata_rows_and_createability_are_exact`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_present_value_follows_the_clock_date`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_present_value_follows_date_list_writes`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_state_hook_answers_for_any_day`, `crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_calendar_state`, `crates/bacnet-server/src/schedule_tests.rs::schedule_follows_a_calendar_whose_date_list_is_written_over_the_wire`, `crates/bacnet-types/src/calendar/tests.rs::date_pattern_matches_each_specified_octet_independently`, `crates/bacnet-types/src/calendar/tests.rs::date_range_includes_both_ends_and_opens_on_unspecified_ends`, `crates/bacnet-types/src/calendar/tests.rs::week_n_day_weeks_one_to_five_are_seven_day_blocks_from_the_first`, `crates/bacnet-types/src/calendar/tests.rs::week_n_day_weeks_six_to_nine_count_back_from_the_last_day`, `crates/bacnet-types/src/calendar/tests.rs::week_n_day_combines_month_week_and_weekday`, `crates/bacnet-types/src/calendar/tests.rs::calendar_entry_dispatches_to_its_choice`, `crates/bacnet-types/src/calendar/tests.rs::specific_date_exists_only_for_real_days_in_the_date_range`, `crates/bacnet-types/src/calendar/tests.rs::weekday_is_monday_first_and_advances_one_per_day_over_every_date`, `crates/bacnet-types/src/calendar/tests.rs::days_in_month_follows_the_gregorian_leap_rule`, `crates/bacnet-objects/src/computed_status_flags_tests.rs::calendar_has_no_status_flags_to_compute`, `crates/bacnet-server/src/handlers/tests/read_rpm/calendar.rs::rpm_calendar_indexed_reads_and_date_list_wire_bytes`, `crates/bacnet-server/src/handlers/tests/property_metadata/calendar.rs::wp_calendar_properties_outside_table_12_11_are_unknown` |
| `BACNET-13-COV-SUBSCRIPTIONS` | Clauses 13.14-13.18; §13.14.1.1–13.14.2 (printed703–704/PDF705–706); §13.15.1.1 (printed707/PDF709); §13.15.1.3 Table13-20; §§13.6/13.7 (printed685/687, PDF687/689); §§13.17/13.18 (printed714/717, PDF716/719); §13.1 Tables13-1/13-1a (printed633–634/PDF635–636) | implementation-present-needs-conformance-tests | `crates/bacnet-server/src/server/cov_identity_completion_tests/completion_order.rs::cov_order_single_late_success_preserves_newer_observation`, `crates/bacnet-server/src/server/cov_identity_completion_tests/completion_order.rs::cov_order_multiple_late_success_preserves_newer_observation`, `crates/bacnet-server/src/server/cov_identity_completion_tests/completion_order.rs::cov_order_single_capture_precedes_final_table_await`, `crates/bacnet-server/src/server/cov_identity_completion_tests/completion_order.rs::cov_order_ordinary_ticket_precedes_earlier_property_send_await`, `crates/bacnet-server/src/server/cov_identity_completion_tests/completion_order.rs::cov_order_multiple_companion_never_borrows_selected_progress`, `crates/bacnet-server/src/server/binary_lighting_task_tests/observation_order.rs::cov_order_supplied_terminal_snapshot_orders_preparation_not_object_age`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/recipient_route.rs::ordinary_two_routers_renew_one_recipient_and_deliver_via_latest_route`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/recipient_route.rs::single_two_routers_renew_one_recipient_and_deliver_via_latest_route`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/recipient_route.rs::cov_recipient_wire_cleanup_expiry_and_delete_follow_current_route`, `crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_renewal_retargets_terms_and_uses_existing_generation_fence`, `crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_identity_keeps_families_targets_indexes_and_clients_distinct`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/multiple_route.rs::multiple_two_routers_share_one_live_recipient_context`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/multiple_route.rs::multiple_route_wire_delete_expiry_and_current_peer_cleanup_remove_migrated_refs`, `crates/bacnet-server/src/cov/multiple_route_tests.rs::cov_multiple_route_distinct_contexts_and_cleanup_remain_independent`, `crates/bacnet-server/src/cov/multiple_route_tests.rs::cov_ordinary_and_single_share_recipient_with_current_route_cleanup`, `crates/bacnet-server/src/server/cov_identity_completion_tests/route_migration.rs::cov_multiple_route_admitted_confirmed_worker_may_finish_on_old_route`, `crates/bacnet-server/src/cov/sample/tests.rs::cov_sample_exact_integer_thresholds_and_numeric_types`, `crates/bacnet-server/src/cov/sample/tests.rs::cov_sample_exceptional_thresholds_and_stable_nonfinite_values`, `crates/bacnet-server/src/cov/sample/tests.rs::cov_sample_normalizes_capacity_and_shares_accepted_storage`, `crates/bacnet-server/src/cov/prepare/tests.rs::cov_sample_builtin_array_coordinates_and_pv_threshold_inheritance`, `crates/bacnet-server/src/cov/prepare/tests.rs::cov_sample_structured_color_and_accumulator_ignore_increment`, `crates/bacnet-server/src/server/cov_identity_completion_tests/property_samples.rs::cov_sample_single_status_selected_wire`, `crates/bacnet-server/src/server/cov_identity_completion_tests/property_samples.rs::cov_sample_multiple_status_selected_wire`, `crates/bacnet-server/src/server/cov_identity_completion_tests/property_samples.rs::cov_sample_single_relinquish_selected_wire`, `crates/bacnet-server/src/server/cov_identity_completion_tests/property_samples.rs::cov_sample_multiple_relinquish_selected_wire`, `crates/bacnet-server/src/server/cov_identity_completion_tests/sample_contract.rs::cov_sample_one_selected_read_drives_wire_and_baseline`, `crates/bacnet-server/src/server/cov_identity_completion_tests/sample_contract.rs::cov_sample_multiple_mixed_eligibility_has_independent_payload_and_baselines`, `crates/bacnet-server/src/cov/lifetime.rs::tests::cov_lifetime_projection_distinguishes_finite_indefinite_and_expired`, `crates/bacnet-server/src/cov/lifetime.rs::tests::cov_lifetime_live_query_follows_context_refresh_and_rejects_stale_owners`, `crates/bacnet-server/src/server/life_safety_cov_tests/lifetime.rs::cov_lifetime_one_second_initial_wire_remains_positive`, `crates/bacnet-server/src/server/life_safety_cov_tests/lifetime.rs::cov_lifetime_all_owned_wire_families_initial_and_fanout_are_positive`, `crates/bacnet-server/src/server/life_safety_cov_tests/lifetime.rs::cov_lifetime_ordinary_omitted_and_zero_remain_indefinite`, `crates/bacnet-server/src/server/cov_identity_completion_tests/lifetime.rs::cov_lifetime_context_refresh_uses_live_expiry_without_replacing_snapshot`, `crates/bacnet-server/src/server/cov_identity_completion_tests/lifetime.rs::cov_lifetime_admitted_confirmed_retry_survives_expiry_and_ack_drains`, `crates/bacnet-server/src/server/life_safety_cov_tests/identity.rs::cov_identity_single_multiple_coexist_on_wire_and_cancel_independently`, `crates/bacnet-server/src/server/life_safety_cov_tests/identity.rs::cov_identity_multiple_forms_coexist_refresh_and_cancel_exact_context`, `crates/bacnet-server/src/server/life_safety_cov_tests/identity.rs::cov_identity_two_router_paths_renew_one_context_and_cleanup_current_route`, `crates/bacnet-server/src/server/life_safety_cov_tests/identity_arrays.rs::cov_identity_multiple_array_coordinates_duplicates_and_late_invalid_are_atomic`, `crates/bacnet-server/src/server/life_safety_cov_tests/identity_arrays.rs::cov_identity_single_array_coordinates_cancel_exactly`, `crates/bacnet-server/src/cov/identity_tests.rs::cov_identity_ordinary_and_single_mode_renew_in_place`, `crates/bacnet-services/src/cov_request_validation_tests.rs::subscribe_cov_valid_finite_indefinite_and_cancel_independent_vectors`, `crates/bacnet-server/src/handlers/tests/cov_request_parameters.rs::subscribe_cov_valid_renewal_expiry_and_nonexistent_cancel_remain_supported`, `crates/rusty-bacnet/tests/test_ordinary_cov_fields.py::OrdinaryCovFieldsTests.test_none_and_zero_lifetimes_deliver_initial_change_and_cancel`, `crates/bacnet-services/src/cov_property_validation_tests.rs::subscribe_cov_property_positive_bounds_and_cancel_have_independent_wire_vectors`, `crates/bacnet-server/src/handlers/tests/cov_property_parameters.rs::subscribe_cov_property_positive_renewal_expiry_and_nonexistent_cancel`, `crates/bacnet-server/src/handlers/tests/cov_property_parameters.rs::subscribe_cov_ordinary_none_and_zero_lifetimes_remain_indefinite`, `crates/bacnet-services/src/cov_multiple_tests.rs::subscribe_cov_property_multiple_uses_standard_tags`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::subscribe_encodes_false_timestamped_and_rejects_missing_required_booleans`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::notification_decodes_standard_datetime_and_primitive_time_of_change`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::encoder_validation_is_atomic_and_caps_total_nested_items`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::cov_multiple_empty_cancel_and_finite_empty_are_codec_shapes`, `crates/rusty-bacnet/tests/test_cov_multiple_preflight.py::CovMultiplePreflightTests.test_finite_and_whole_cancel_awaitables_send_exact_wire`, `crates/bacnet-server/src/cov/tests.rs::cov_multiple_context_lifetime_refreshes_and_expires`, `crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_handler_returns_initial_subscriptions`, `crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_deduplicates_initial_subscriptions`, `crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_cancellation_removes_context_or_specs`, `crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_records_routed_subscriber_endpoint`, `crates/bacnet-server/src/server/cov_notifications_tests.rs::unconfirmed_cov_multiple_apdu_uses_multiple_service_choice`, `crates/bacnet-server/src/server/cov_notifications_tests.rs::confirmed_cov_multiple_apdu_uses_multiple_service_choice`, `crates/bacnet-server/src/server/cov_notifications_tests.rs::cov_multiple_timestamp_uses_device_local_bacnet_date_and_time`, `crates/bacnet-server/src/server/cov_notifications_tests.rs::timestamped_cov_multiple_uses_one_frame_and_exact_per_value_optionality`, `crates/bacnet-server/src/server/cov_notifications_tests.rs::routed_cov_send_preserves_npdu_destination`, `crates/bacnet-server/src/server/cov_notifications_tests.rs::routed_segmented_complex_ack_preserves_npdu_destination`, `crates/bacnet-server/src/server/cov_notifications_tests.rs::cov_property_multiple_subscription_uses_multiple_notification_on_change`, `crates/bacnet-integration-tests/tests/server/routing_alarm.rs::subscribe_cov_routed_ack_and_initial_notification_return_to_remote_subscriber`, `crates/bacnet-integration-tests/tests/client.rs::cov_subscribe_and_notification`, `crates/bacnet-integration-tests/tests/server/error_cov.rs::cov_subscribe_then_cancel`, `crates/bacnet-server/src/server/cov_identity_completion_tests/status_flags.rs::cov_status_ordinary_flags_only_wire`, `crates/bacnet-server/src/server/cov_identity_completion_tests/status_flags.rs::cov_status_single_initial_companion_wire`, `crates/bacnet-server/src/server/cov_identity_completion_tests/status_flags.rs::cov_status_multiple_initial_companion_wire`, `crates/bacnet-server/src/server/cov_identity_completion_tests/status_contract.rs::cov_status_multiple_one_read_per_context_and_independent_baselines`, `crates/bacnet-server/src/server/cov_identity_completion_tests/status_contract.rs::cov_status_snapshot_captures_companion_without_live_db_fallback`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::initial_report_carries_admission_time`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::write_property_change_reports_commit_time_not_preparation_time`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::changes_held_while_notifications_are_suppressed_are_all_reported_in_order`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::alarm_status_change_carries_its_transition_time`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::any_notification_to_the_context_conveys_every_pending_timestamped_change`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::an_explicit_untimestamped_selector_is_never_repeated_or_timestamped`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::an_explicit_timestamped_selector_that_did_not_change_keeps_its_last_change_time`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::a_timestamped_companion_keeps_its_time_over_an_unchanged_selector`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::the_header_names_each_notifications_own_newest_change_even_if_older`, `crates/bacnet-server/src/cov/timed_tests.rs::a_field_keeps_its_captured_time_and_remembers_one_for_an_uncaptured_value`, `crates/bacnet-server/src/cov/timed_tests.rs::a_field_time_follows_renewal_captures_and_a_recreated_reference_starts_fresh`, `crates/bacnet-server/src/cov/timed_tests.rs::a_capture_below_the_increment_records_the_value_at_its_commit_time`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::a_field_below_the_increment_reports_the_time_its_value_was_committed`, `crates/bacnet-server/src/server/binary_lighting_task_tests.rs::a_snapshot_report_times_a_timestamped_field_only_with_its_own_value`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::confirmed_changes_retire_once_acknowledged`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::confirmed_changes_unacknowledged_return_for_the_next_report`, `crates/bacnet-server/src/server/cov_timed_producer_tests.rs::wpm_reports_every_attempt_at_its_commit_time`, `crates/bacnet-server/src/server/cov_timed_producer_tests.rs::wpm_a_b_a_within_one_request_is_conveyed`, `crates/bacnet-server/src/server/cov_timed_producer_tests.rs::staging_target_write_carries_its_commit_time`, `crates/bacnet-server/src/server/cov_timed_producer_tests.rs::life_safety_write_property_change_reports_its_commit_time`, `crates/bacnet-server/src/server/cov_timed_producer_tests.rs::life_safety_wpm_reports_each_exact_change_of_an_a_b_a_request`, `crates/bacnet-server/src/server/cov_timed_producer_tests.rs::life_safety_operation_change_reports_its_commit_time`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::changes_held_by_disable_initiation_go_out_at_the_deadline`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::initial_report_captured_at_admission_survives_an_invalid_clock_at_preparation`, `crates/bacnet-server/src/handlers/tests/cov_multiple_parameters.rs::timestamped_admission_captures_the_initial_report_with_the_clock_it_validated`, `crates/bacnet-server/src/cov/timed_tests.rs::a_context_is_due_at_its_delay_after_its_earliest_pending_change`, `crates/bacnet-server/src/cov/timed_tests.rs::the_latest_admitted_delay_applies_until_the_context_goes`, `crates/bacnet-server/src/cov/timed_tests.rs::a_queued_change_wakes_the_deadline_wait`, `crates/bacnet-server/src/server/cov_timed_producer_tests.rs::life_safety_wpm_conveys_a_reference_its_exact_fanout_did_not_select`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::enabling_communication_after_the_deadline_sends_at_once`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::the_dcc_timer_reenabling_communication_sends_at_once`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::a_report_outstanding_at_the_deadline_leaves_the_follow_up_to_its_ack`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::a_confirmed_hold_off_moves_the_retry_to_its_end`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::a_renewal_with_a_shorter_delay_brings_the_deadline_forward`, `crates/bacnet-server/src/cov/timed_tests.rs::a_hold_off_moves_the_next_attempt_to_its_end`, `crates/bacnet-server/src/cov/timed_tests.rs::rearming_or_a_shorter_delay_ends_the_wait_of_overdue_changes`, `crates/bacnet-server/src/server/cov_background_tests.rs::a_delayed_alarm_reaches_ordinary_and_timestamped_subscribers_without_another_write`, `crates/bacnet-server/src/server/cov_background_tests.rs::fault_detection_reaches_property_and_timestamped_subscribers_without_another_write`, `crates/bacnet-server/src/server/cov_background_tests.rs::a_schedule_write_reaches_ordinary_and_timestamped_subscribers`, `crates/bacnet-server/src/cov/timed_tests.rs::dropped_claim_requeues_ahead_of_newer_changes_and_commit_retires`, `crates/bacnet-server/src/cov/timed_tests.rs::values_carry_their_own_change_time_and_queue_in_capture_order`, `crates/bacnet-server/src/cov/timed_tests.rs::renewal_keeps_pending_changes_and_recaptures_its_baseline`, `crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_report_exhausted_holds_off_then_is_reported_again`, `crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_report_rejected_holds_off_then_is_reported_again`, `crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_follow_up_under_dcc_is_dropped_not_deferred`, `crates/bacnet-server/src/server/cov_confirmed_context_tests.rs::a_context_holds_every_change_until_the_ack_then_batches_them`, `crates/bacnet-server/src/server/cov_confirmed_context_tests.rs::a_failed_context_report_returns_its_history_to_the_next_report`, `crates/bacnet-server/src/server/cov_confirmed_context_tests.rs::a_resubscription_during_a_flight_reports_without_waiting_and_keeps_the_rest`, `crates/bacnet-server/src/server/cov_confirmed_context_tests.rs::a_kept_reference_back_at_its_baseline_after_a_fenced_report_is_reported`, `crates/bacnet-server/src/server/cov_confirmed_context_tests.rs::the_ack_follows_up_the_context_when_its_carried_references_are_gone`, `crates/bacnet-server/src/server/cov_confirmed_context_tests.rs::after_a_hold_off_one_fanout_reports_the_whole_context`, `crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::a_superseded_report_stops_retrying`, `crates/bacnet-server/src/server/cov_notifications/confirmed/tests.rs::a_fence_follow_up_that_beats_the_initial_report_carries_it`, `crates/bacnet-server/src/server/cov_notifications/confirmed/tests.rs::a_panicking_follow_up_batch_leaves_the_task_running`, `crates/bacnet-server/src/server/cov_identity_completion_tests/route_migration.rs::cov_multiple_route_change_mid_flight_reports_the_held_change_on_the_new_route`, `crates/bacnet-server/src/server/cov_notifications/confirmed/tests.rs::follow_ups_budget_each_object_and_context_separately`, `crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_fanout_during_the_flight_sends_no_second_report`, `crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_change_during_the_flight_follows_the_ack`, `crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_ack_without_a_change_sends_nothing_more`, `crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_ack_for_a_replaced_subscription_leaves_the_new_one_alone`, `crates/bacnet-server/src/cov/confirmed/tests.rs::completion_needs_the_outstanding_report`, `crates/bacnet-server/src/cov/confirmed/tests.rs::a_multiple_context_shares_one_mark`, `crates/bacnet-server/src/cov/confirmed/tests.rs::revisits_drain_once_and_forget_removed_references`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::unconfirmed_history_beyond_one_apdu_goes_out_in_several_notifications`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::notifications_fit_the_maximum_apdu_the_subscriber_advertised`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::untimestamped_values_go_in_the_last_notification`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::confirmed_history_chunks_go_out_one_per_acknowledgment`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::chunks_an_exhausted_budget_held_back_go_out_at_the_deadline`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::a_report_going_out_holds_back_a_later_one_until_its_last_part`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::several_references_keep_their_own_order_across_unconfirmed_parts`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::a_confirmed_report_carries_several_references_part_by_part`, `crates/bacnet-server/src/server/cov_timed_capture_order_tests.rs::an_initial_report_whose_latest_changes_exceed_the_apdu_goes_out_in_several`, `crates/bacnet-server/src/server/cov_timed_capture_order_tests.rs::unconfirmed_latest_changes_beyond_one_apdu_go_out_in_capture_order`, `crates/bacnet-server/src/server/cov_timed_capture_order_tests.rs::confirmed_latest_changes_beyond_one_apdu_go_out_part_by_part_in_capture_order`, `crates/bacnet-server/src/server/cov_timed_capture_order_tests.rs::a_latest_change_older_than_another_references_history_goes_out_first`, `crates/bacnet-server/src/server/cov_timed_capture_order_tests.rs::untimestamped_values_go_last_with_the_newest_changes_that_still_fit`, `crates/bacnet-server/src/server/cov_timed_capture_order_tests.rs::untimestamped_values_too_large_for_one_apdu_follow_every_change_in_parts_that_fit`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::an_unconfirmed_initial_report_too_large_for_one_apdu_goes_out_by_object_item`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::a_confirmed_initial_report_too_large_for_one_apdu_goes_out_one_part_per_ack`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::a_newer_change_supersedes_a_deferred_untimestamped_part`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::objects_a_part_deferred_go_ahead_of_newer_changes`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::a_split_report_going_out_holds_back_a_later_change_until_its_last_part`, `crates/bacnet-server/src/cov/timed_split_tests.rs::an_owed_reference_makes_its_context_due_like_a_pending_change`, `crates/bacnet-server/src/cov/timed_split_tests.rs::a_send_turn_holds_back_other_reports_and_owes_one_follow_up`, `crates/bacnet-server/src/cov/timed_split_tests.rs::the_reserve_belongs_to_the_context_and_starts_over_when_it_loses_a_reference`, `crates/bacnet-server/src/cov/timed_split_tests.rs::an_admission_without_a_known_maximum_apdu_keeps_the_one_advertised_before`, `crates/bacnet-server/src/cov/timed_split_tests.rs::splitting_moves_the_oldest_changes_in_capture_order_latest_ones_included`, `crates/bacnet-server/src/server/cov_notifications/multiple_chunks.rs::tests::the_limit_is_the_smaller_maximum_less_the_header`, `crates/bacnet-server/src/server/cov_notifications/multiple_chunks.rs::tests::bisection_finds_the_flip_point`, `crates/bacnet-server/src/server/cov_identity_completion_tests/completion_order.rs::cov_order_newer_failure_or_cancellation_does_not_block_older_success`, `crates/bacnet-server/src/cov/observation_order/tests.rs::cov_order_counter_checked_exhaustion_covers_both_modes`, `crates/bacnet-server/src/cov/confirmed/tests.rs::a_replaced_subscription_starts_unmarked`, `crates/bacnet-server/src/cov/confirmed/tests.rs::a_route_change_fences_the_report_and_revisits_its_references`, `crates/bacnet-server/src/cov/confirmed/tests.rs::a_busy_context_resubscription_fences_the_report`, `crates/bacnet-server/src/cov/confirmed/tests.rs::a_fence_while_owed_forgets_only_carried_kept_untimestamped_baselines`, `crates/bacnet-server/src/cov/confirmed/tests.rs::a_failed_report_holds_its_subscription_off`, `crates/bacnet-server/src/server/cov_notifications/confirmed/tests.rs::a_busy_coordinate_refuses_a_report_and_leaves_the_follow_up_to_it`, `crates/bacnet-server/src/server/cov_notifications/confirmed/tests.rs::a_fenced_reference_refuses_a_report_and_is_evaluated_again`, `crates/bacnet-server/src/cov/observation_order/tests.rs::cov_order_multiple_expiry_refresh_retains_progress_and_route_change_fences`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/recipient_route.rs::cov_recipient_wire_refusal_mode_lifetime_and_cross_router_cancel`, `crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_failed_renewal_preserves_current_route_terms_and_observation`, `crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_full_peer_renewal_and_indefinite_refusal_preserve_accounting`, `crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_empty_routed_source_is_refused_before_any_table_effect`, `crates/bacnet-server/src/server/cov_identity_completion_tests/recipient_route.rs::cov_recipient_route_held_unconfirmed_success_cannot_overwrite_renewal`, `crates/bacnet-server/src/server/cov_identity_completion_tests/recipient_route.rs::cov_recipient_route_renewal_before_admission_fences_both_initial_forms`, `crates/bacnet-server/src/server/cov_identity_completion_tests/recipient_route.rs::cov_recipient_route_admitted_confirmed_ack_cannot_overwrite_new_generation`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/multiple_route.rs::multiple_route_rejected_wire_renewals_preserve_live_context`, `crates/bacnet-server/src/cov/multiple_route_tests.rs::cov_multiple_route_empty_renewal_fences_all_old_snapshots_without_new_generations`, `crates/bacnet-server/src/cov/multiple_route_tests.rs::cov_multiple_route_rejected_generation_or_identity_preserves_live_target`, `crates/bacnet-server/src/server/cov_identity_completion_tests/route_migration.rs::cov_multiple_route_held_unconfirmed_completion_cannot_advance_migrated_baseline`, `crates/bacnet-server/src/server/cov_identity_completion_tests/route_migration.rs::cov_multiple_route_migration_before_admission_suppresses_captured_initials`, `crates/bacnet-server/src/cov/sample/tests.rs::cov_sample_retention_caps_before_encoding_or_copy`, `crates/bacnet-server/src/cov/prepare/tests.rs::cov_sample_admission_coordinate_and_size_failure_preserve_entire_context`, `crates/bacnet-server/src/server/cov_identity_completion_tests/sample_contract.rs::cov_sample_failed_oversized_or_changed_shape_never_falls_back_or_advances`, `crates/bacnet-server/src/server/cov_identity_completion_tests/lifetime.rs::cov_lifetime_held_initial_and_fanout_expiry_admit_nothing`, `crates/bacnet-server/src/server/life_safety_cov_tests/lifetime_mixed.rs::cov_lifetime_multiple_stale_success_and_current_failure_admit_nothing`, `crates/bacnet-server/src/server/life_safety_cov_tests/lifetime_mixed.rs::cov_lifetime_multiple_retained_values_alone_own_lifetime_companions_and_timestamps`, `crates/bacnet-server/src/cov/identity_tests.rs::cov_identity_batch_reserves_only_final_duplicates_and_exhaustion_is_atomic`, `crates/bacnet-server/src/cov/identity_tests.rs::cov_identity_generations_never_reuse_across_renew_cancel_or_foreign_table`, `crates/bacnet-server/src/server/cov_identity_completion_tests.rs::cov_identity_held_initial_completion_cannot_overwrite_renewal_or_recreation`, `crates/bacnet-server/src/server/cov_identity_completion_tests.rs::cov_identity_held_fanout_completion_fences_each_reference_and_mode`, `crates/bacnet-services/src/cov_request_validation_tests.rs::subscribe_cov_lifetime_only_encode_is_transactional_and_decode_is_structural`, `crates/bacnet-client/src/client/cov_request_validation_tests.rs::subscribe_cov_invalid_typed_requests_do_not_admit_or_send`, `crates/bacnet-server/src/handlers/tests/cov_request_parameters.rs::subscribe_cov_lifetime_only_preserves_whole_table_and_quota_before_lookup_or_purge`, `crates/bacnet-server/src/handlers/tests/cov_request_parameters.rs::subscribe_cov_lifetime_only_on_empty_table_consumes_no_capacity`, `crates/bacnet-server/src/server/life_safety_cov_tests/ordinary_parameters.rs::subscribe_cov_lifetime_only_zero_renewal_rejects_without_initial_or_state_change`, `crates/bacnet-server/src/server/life_safety_cov_tests/ordinary_parameters.rs::subscribe_cov_lifetime_only_positive_renewal_rejects_without_initial_or_state_change`, `crates/bacnet-services/src/cov_property_validation_tests.rs::subscribe_cov_property_outbound_pair_validation_is_transactional`, `crates/bacnet-client/src/client/cov_property_validation_tests.rs::subscribe_cov_property_invalid_raw_typed_requests_never_admit_or_send`, `crates/bacnet-server/src/handlers/tests/cov_property_parameters.rs::subscribe_cov_property_parameter_errors_precede_lookup_and_expired_entry_purge`, `crates/bacnet-server/src/server/life_safety_cov_tests/property_parameters.rs::subscribe_cov_property_invalid_resubscription_keeps_state_and_emits_only_error`, `crates/bacnet-services/src/cov_multiple_tests.rs::subscribe_cov_property_multiple_rejects_malformed_header_fields`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::subscribe_rejects_empty_reference_lists_and_special_property_identifiers`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::cov_multiple_public_encode_late_invalid_never_panics_or_appends`, `crates/rusty-bacnet/tests/test_cov_multiple_preflight.py::CovMultiplePreflightTests.test_invalid_late_nested_reference_is_synchronous_before_address_and_start`, `crates/rusty-bacnet/tests/test_cov_multiple_preflight.py::CovMultiplePreflightTests.test_started_invalid_later_spec_emits_no_prefix`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::timestamp_and_time_of_change_presence_must_agree`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::notification_rejects_legacy_timestamp_and_time_shapes`, `crates/bacnet-services/src/cov_multiple_conformance_tests.rs::notification_rejects_empty_lists_and_special_property_identifiers`, `crates/bacnet-server/src/handlers/tests/cov_multiple_parameters.rs::subscribe_cov_property_multiple_rejects_invalid_service_parameters`, `crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_invalid_property_is_atomic`, `crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_capacity_failure_is_atomic`, `crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_unknown_object_fails`, `crates/bacnet-integration-tests/tests/server/dcc.rs::dcc_disable_initiation_allows_rp_blocks_cov`, `crates/bacnet-server/src/server/cov_identity_completion_tests/status_contract.rs::cov_status_failures_preserve_whole_observation_and_recover`, `crates/bacnet-server/src/server/cov_identity_completion_tests/status_contract.rs::cov_status_declared_presence_transitions_are_delivery_based`, `crates/bacnet-server/src/server/cov_identity_completion_tests/status_contract.rs::cov_status_delivery_failures_and_denied_admission_preserve_pair`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::failed_send_keeps_changes_for_the_next_notification`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::history_beyond_the_bound_drops_the_oldest_changes_and_counts_them`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::a_failed_confirmed_chunk_goes_out_again_before_the_rest`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::disabling_communication_between_parts_leaves_the_rest_until_reenabled`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::a_part_whose_send_fails_goes_out_again_with_the_rest_at_the_deadline`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::cancelling_while_parts_are_deferred_holds_and_sends_nothing`, `crates/bacnet-server/src/server/cov_timed_chunk_tests.rs::a_change_too_large_for_any_notification_is_dropped_and_counted`, `crates/bacnet-server/src/server/cov_timed_capture_order_tests.rs::a_confirmed_latest_change_too_large_for_any_notification_never_stalls_the_context`, `crates/bacnet-server/src/server/cov_timed_capture_order_tests.rs::a_reference_completes_when_the_part_carrying_its_latest_change_is_sent`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::disabling_communication_between_untimestamped_parts_leaves_the_rest_until_reenabled`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::a_stopped_unconfirmed_report_leaves_its_remaining_parts_for_the_deadline`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::confirmed_deferred_parts_outlast_a_follow_up_dropped_under_dcc`, `crates/bacnet-server/src/server/cov_untimed_split_tests.rs::an_untimestamped_value_too_large_for_any_notification_is_left_out_without_stalling`, `crates/bacnet-server/src/cov/timed_split_tests.rs::an_undelivered_untimestamped_reference_is_owed_once_its_report_began`, `crates/bacnet-server/src/cov/timed_split_tests.rs::deferred_parts_return_without_eviction_and_discarded_ones_are_counted`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::without_a_valid_clock_an_uncaptured_timestamped_field_is_left_out`, `crates/bacnet-server/src/cov/timed_tests.rs::overflow_evicts_the_oldest_change_of_the_same_reference_and_counts_it`, `crates/bacnet-server/src/cov/timed_tests.rs::another_references_lone_newest_change_is_never_evicted`, `crates/bacnet-server/src/cov/timed_tests.rs::failed_older_notification_cannot_requeue_behind_a_transmitted_newer_one`, `crates/bacnet-server/src/cov/timed_tests.rs::a_returned_older_change_waits_for_its_in_flight_successor`, `crates/bacnet-server/src/cov/timed_tests.rs::stale_generations_and_cancelled_references_keep_nothing`, `crates/bacnet-server/src/cov/timed_tests.rs::a_failed_notification_returns_changes_across_renewal_but_not_recreation`, `crates/bacnet-server/src/cov/timed_tests.rs::a_reference_evicts_its_own_oldest_change_before_a_siblings`, `crates/bacnet-server/src/cov/timed_tests.rs::overflow_evicts_the_oldest_in_the_context_but_never_a_lone_newest_change`, `crates/bacnet-server/src/cov/timed_split_tests.rs::the_bound_spans_several_notifications_of_the_smaller_apdu_less_a_reserve`, `crates/bacnet-server/src/cov/timed_split_tests.rs::split_parts_retire_and_return_on_their_own_without_drops`, `crates/bacnet-server/src/server/cov_timed_multiple_tests.rs::confirmed_changes_never_transmitted_return_for_the_next_report`, `crates/bacnet-server/src/server/cov_timed_producer_tests.rs::wpm_committed_prefix_before_a_failed_attempt_keeps_its_commit_time`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::failed_sends_are_retried_at_the_delay_from_the_earliest_change`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::an_unacknowledged_confirmed_report_is_resent_at_the_deadline`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::a_delivered_change_owes_no_deadline_notification`, `crates/bacnet-server/src/cov/timed_tests.rs::a_blocked_context_comes_back_only_after_its_spacing`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::cancelling_with_a_deadline_pending_sends_nothing_and_holds_nothing`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::expiry_with_a_deadline_pending_sends_nothing_and_holds_nothing`, `crates/bacnet-server/src/server/cov_timed_deadline_tests.rs::a_failing_context_is_retried_once_per_delay`, `crates/bacnet-server/src/cov/timed_tests.rs::empty_admissions_of_unknown_contexts_leave_no_deadline_state`, `crates/bacnet-server/src/cov/timed_tests.rs::cancel_and_expiry_take_a_contexts_deadline_state_along`, `crates/bacnet-server/src/cov/timed_tests.rs::a_context_without_a_timestamped_history_holds_nothing`, `crates/bacnet-server/src/server/cov_background_tests.rs::a_background_write_that_changes_nothing_reports_nothing`, `crates/bacnet-server/src/server/cov_background_tests.rs::dcc_still_suppresses_background_cov` |
| `BACNET-15-LIST-ELEMENT-TARGET-KIND` | Clauses 15.1.1.3.1 and 15.2.1.3.1 with the service procedures of 15.1 and 15.2 (printed732/734, PDF734/736); Clause 12 property tables (BACnetLIST and BACnetARRAY datatypes); local licensed source inspected | supported-with-clause-evidence | `crates/bacnet-objects/src/traits/defaults.rs::tests::list_classification_follows_the_datatype_and_never_overlaps_arrays`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_and_remove_list_element_mutate_msi_alarm_values`, `crates/bacnet-server/src/handlers/tests/list_element_recipients.rs::add_list_element_to_framed_recipient_list_appends`, `crates/bacnet-server/src/handlers/tests/list_element_recipients.rs::remove_list_element_from_framed_recipient_list_leaves_rest`, `crates/bacnet-server/src/server/audit_reporter_list_tests.rs::audit_reporter_list_unknown_outcomes_are_silent_and_errors_match_response`, `crates/bacnet-endpoint/src/source_reporter_forwarding_tests.rs::custom_capabilities_clocks_indexes_and_private_state_are_retained`, `crates/bacnet-server/src/handlers/tests/list_element_targets.rs::list_services_refuse_scalar_properties_as_not_a_list`, `crates/bacnet-server/src/handlers/tests/list_element_targets.rs::list_services_refuse_constructed_single_values_as_not_a_list`, `crates/bacnet-server/src/handlers/tests/list_element_targets.rs::list_services_refuse_arrays_and_array_elements_as_not_a_list`, `crates/bacnet-server/src/handlers/tests/list_element_targets.rs::list_target_errors_precede_element_errors_in_clause_order`, `crates/bacnet-server/src/handlers/tests/list_element_targets.rs::framed_lists_of_other_elements_never_take_the_destination_codec`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_list_element_rejects_array_index_on_alarm_values`, `crates/bacnet-server/src/server/audit_reporter_list_tests.rs::audit_reporter_list_execution_failures_keep_response_state_and_known_fields` |
| `BACNET-15-LIST-ELEMENT-SEMANTICS` | Clauses 15.1.1.3, 15.1.2, 15.2.1.3 and 15.2.2 (printed732-734, PDF734-736); Clause 12.1.5.2 (BACnetLIST elements); Clause 21 BACnet-Error and ChangeList-Error productions; local licensed source inspected | supported-with-clause-evidence | `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_and_remove_list_element_mutate_msi_alarm_values`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_list_element_leaves_elements_already_present`, `crates/bacnet-server/src/handlers/tests/list_element_recipients.rs::add_list_element_to_framed_recipient_list_appends`, `crates/bacnet-server/src/handlers/tests/list_element_recipients.rs::remove_list_element_from_framed_recipient_list_leaves_rest`, `crates/bacnet-server/src/handlers/tests/list_element_recipients.rs::recipient_list_elements_compare_as_whole_destinations`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_add_and_remove_list_element_match_entries_by_choice`, `crates/bacnet-server/src/server/requests/mutation_list_wire_tests.rs::list_element_duplicates_succeed_and_absent_elements_change_nothing`, `crates/bacnet-server/src/server/requests/mutation_list_wire_tests.rs::list_element_refusals_go_out_as_change_list_errors`, `crates/bacnet-server/src/server/requests/mutation_list_wire_tests.rs::list_element_policy_denial_is_a_change_list_error_naming_no_element`, `crates/bacnet-server/src/server/requests/mutation_list_wire_tests.rs::other_services_keep_the_plain_error_form`, `crates/bacnet-encoding/src/apdu/change_list_error_tests.rs::change_list_error_golden_vector_replaces_the_generic_pair`, `crates/bacnet-encoding/src/apdu/change_list_error_tests.rs::change_list_error_decodes_class_and_code_from_the_body`, `crates/bacnet-encoding/src/apdu/change_list_error_tests.rs::legacy_plain_list_service_error_still_decodes_and_encodes`, `crates/bacnet-services/src/list_manipulation/error.rs::tests::change_list_error_round_trips_with_exact_shape`, `crates/bacnet-services/src/list_manipulation/error.rs::tests::change_list_error_pdu_conversion_keeps_both_services`, `crates/bacnet-types/src/error.rs::tests::structured_error_display_names_the_detail`, `crates/bacnet-client/src/client/list_error_tests.rs::change_list_error_projects_its_element_number`, `crates/bacnet-client/src/client/list_error_tests.rs::list_services_surface_the_first_failed_element_number`, `crates/bacnet-client/src/client/list_error_tests.rs::plain_list_service_error_stays_a_protocol_error`, `crates/bacnet-integration-tests/tests/server/list_elements.rs::list_element_semantics_and_change_list_errors_reach_the_client`, `crates/bacnet-integration-tests/tests/audit_reporter.rs::audit_reporter_list_add_remove_and_absent_element_reach_real_log_over_udp`, `crates/bacnet-server/src/server/audit_reporter_list_tests.rs::audit_reporter_list_duplicates_and_absent_elements_preserve_delta_and_preimage`, `crates/rusty-bacnet/src/errors.rs::tests::protocol_errors_carry_their_structured_detail`, `crates/rusty-bacnet/tests/test_list_validation.py::test_change_list_error_reaches_python_with_its_element_number`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::remove_list_element_refuses_an_absent_element_and_removes_nothing`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::remove_list_element_checks_the_element_datatype_before_presence`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_list_element_malformed_tail_errors_without_partial_commit`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::remove_list_element_malformed_tail_errors_without_partial_commit`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_list_element_over_cap_returns_the_clause_15_1_error`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_list_element_names_the_new_element_the_object_refuses`, `crates/bacnet-server/src/handlers/tests/list_element_edits.rs::add_list_element_rejects_array_index_on_alarm_values`, `crates/bacnet-server/src/handlers/tests/list_element_recipients.rs::remove_list_element_absent_recipient_fails_and_removes_nothing`, `crates/bacnet-server/src/handlers/tests/list_element_recipients.rs::remove_list_element_malformed_framed_payload_errors_and_preserves`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_list_services_refuse_bad_entries_without_partial_commit`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_add_list_element_past_the_cap_is_no_space_to_add`, `crates/bacnet-server/src/handlers/tests/list_element_targets.rs::list_target_errors_precede_element_errors_in_clause_order`, `crates/bacnet-encoding/src/apdu/change_list_error_tests.rs::change_list_error_projection_must_match_body`, `crates/bacnet-encoding/src/apdu/change_list_error_tests.rs::malformed_change_list_error_bodies_are_refused`, `crates/bacnet-encoding/src/apdu/change_list_error_tests.rs::change_list_body_is_formal_only_for_the_list_services`, `crates/bacnet-services/src/list_manipulation/error.rs::tests::change_list_error_decode_rejects_missing_wrong_and_trailing_fields`, `crates/bacnet-services/src/list_manipulation/error.rs::tests::change_list_error_conversion_rejects_plain_and_mismatched_pdus`, `crates/bacnet-server/src/server/audit_reporter_list_tests.rs::audit_reporter_list_execution_failures_keep_response_state_and_known_fields`, `crates/bacnet-server/src/server/requests/mutation_policy_tests.rs::mutation_policy_matrix_all_ten_decisions_and_post_issuance_reauthorization` |
| `BACNET-21-STRUCTURED-ERROR-BODIES` | Clause 21 BACnet-Error production (printed 871-872, PDF 873-874) and the CreateObject-Error, ConfirmedPrivateTransfer-Error (printed 873, PDF 875), SubscribeCOVPropertyMultiple-Error, WritePropertyMultiple-Error and VTClose-Error productions (printed 880, PDF 882); Clauses 13.16.1.3, 13.16.2 and 13.16.3.2 (printed 710-713, PDF 712-715); 15.3.1.3 and the 15.3 service procedure (printed 735-737, PDF 737-739); 16.2.1.3 (printed 762, PDF 764); 17.3.1.3 (printed 783, PDF 785); local licensed source inspected | supported-with-clause-evidence | `crates/bacnet-encoding/src/apdu/structured_error_tests.rs::structured_error_golden_vectors_replace_the_generic_pair`, `crates/bacnet-encoding/src/apdu/structured_error_tests.rs::legacy_plain_errors_still_decode_and_encode`, `crates/bacnet-services/src/object_mgmt/error.rs::tests::create_object_error_round_trips_with_exact_shape`, `crates/bacnet-services/src/object_mgmt/error.rs::tests::create_object_error_pdu_conversion_and_projection`, `crates/bacnet-services/src/cov_multiple_error.rs::tests::both_choices_round_trip_with_exact_shape`, `crates/bacnet-services/src/cov_multiple_error.rs::tests::only_the_subscription_choice_carries_a_detail`, `crates/bacnet-services/src/private_transfer/error.rs::tests::private_transfer_error_round_trips_with_exact_shape`, `crates/bacnet-services/src/private_transfer/error.rs::tests::private_transfer_error_projects_vendor_service_and_parameters`, `crates/bacnet-services/src/virtual_terminal_error.rs::tests::vt_close_error_round_trips_with_exact_shape`, `crates/bacnet-services/src/virtual_terminal_error.rs::tests::only_a_present_list_is_a_detail`, `crates/bacnet-services/src/wpm/error.rs::tests::error_pdu_conversion_retains_complete_formal_body`, `crates/bacnet-services/src/structured_error.rs::tests::each_service_reads_its_own_body`, `crates/bacnet-types/src/error.rs::tests::structured_error_display_names_the_detail`, `crates/bacnet-client/src/client/structured_error_tests.rs::create_object_error_surfaces_the_failed_initial_value`, `crates/bacnet-client/src/client/structured_error_tests.rs::write_property_multiple_error_surfaces_the_failed_write`, `crates/bacnet-client/src/client/structured_error_tests.rs::subscribe_cov_property_multiple_error_surfaces_the_failed_subscription`, `crates/bacnet-client/src/client/structured_error_tests.rs::confirmed_private_transfer_error_surfaces_vendor_service_and_parameters`, `crates/bacnet-client/src/client/structured_error_tests.rs::vt_close_error_surfaces_the_sessions_not_closed`, `crates/bacnet-client/src/client/tests/wpm_error_projection.rs::wpm_error_projection_exposes_the_first_failed_write_attempt`, `crates/bacnet-server/src/server/requests/structured_error_wire_tests.rs::create_object_refusals_go_out_as_create_object_errors`, `crates/bacnet-server/src/server/requests/structured_error_wire_tests.rs::create_object_policy_denial_names_no_element`, `crates/bacnet-server/src/server/requests/structured_error_wire_tests.rs::subscribe_cov_property_multiple_refusals_go_out_in_their_choice`, `crates/bacnet-server/src/server/requests/structured_error_wire_tests.rs::subscribe_cov_property_multiple_policy_denial_is_the_general_choice`, `crates/bacnet-server/src/handlers/tests/wpm_create_alarm.rs::create_object_bad_initial_value_rolls_back`, `crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_invalid_property_is_atomic`, `crates/bacnet-server/src/handlers/tests/life_safety_cov.rs::life_safety_multiple_property_cov_rejection_is_atomic`, `crates/bacnet-server/src/cov/prepare/tests.rs::cov_sample_admission_coordinate_and_size_failure_preserve_entire_context`, `crates/bacnet-server/src/server/audit_reporter_lifecycle_tests.rs::audit_reporter_create_late_initial_value_decode_failure_is_silent_and_rolls_back`, `crates/bacnet-server/src/server/audit_reporter_lifecycle_tests.rs::audit_reporter_lifecycle_execution_errors_preserve_results_and_create_rollback`, `crates/rusty-bacnet/src/errors.rs::tests::protocol_errors_carry_their_structured_detail`, `crates/rusty-bacnet/tests/test_structured_errors.py::StructuredErrorTests::test_each_structured_body_reaches_python`, `crates/rusty-bacnet/tests/test_structured_errors.py::StructuredErrorTests::test_fields_default_to_none_on_the_class`, `crates/bacnet-integration-tests/tests/server/structured_errors.rs::create_object_and_cov_multiple_errors_reach_the_client_with_their_detail`, `crates/bacnet-encoding/src/apdu/structured_error_tests.rs::malformed_structured_error_bodies_are_refused`, `crates/bacnet-encoding/src/apdu/structured_error_tests.rs::structured_error_projection_must_match_body`, `crates/bacnet-encoding/src/apdu/structured_error_tests.rs::structured_bodies_are_formal_only_for_their_services`, `crates/bacnet-services/src/object_mgmt/error.rs::tests::create_object_error_refuses_malformed_plain_and_mismatched`, `crates/bacnet-services/src/cov_multiple_error.rs::tests::decode_refuses_malformed_plain_and_mismatched`, `crates/bacnet-services/src/private_transfer/error.rs::tests::private_transfer_error_refuses_malformed_plain_and_mismatched`, `crates/bacnet-services/src/virtual_terminal_error.rs::tests::vt_close_error_refuses_malformed_plain_and_mismatched`, `crates/bacnet-client/src/client/tests/wpm_error_projection.rs::plain_error_projection_stays_class_and_code` |
| `BACNET-15-READ-RANGE-TARGET-KIND` | Clause 15.8 with its argument parameters, the 15.8.1.3 error table and the service procedure (printed 745 and 750-751, PDF 747 and 752-753); Clause 12.1.5.2; Clause 12 property tables (BACnetLIST and BACnetARRAY datatypes); Clause 12.11 Active_COV_Subscriptions and Active_COV_Multiple_Subscriptions; Clause 21 BACnetDestination, BACnetDeviceObjectPropertyReference, BACnetCOVSubscription and BACnetCOVMultipleSubscription; local licensed source inspected | supported-with-clause-evidence | `crates/bacnet-server/src/handlers/tests/read_range_targets.rs::read_range_pages_plain_lists_by_position`, `crates/bacnet-server/src/handlers/tests/read_range_targets.rs::read_range_splits_framed_recipient_list_into_destinations`, `crates/bacnet-server/src/handlers/tests/read_range_targets.rs::read_range_splits_framed_schedule_references`, `crates/bacnet-server/src/handlers/tests/read_range_targets.rs::read_range_standalone_device_cov_lists_page_as_read_property_reads_them`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_pages_live_subscriptions_as_read_property_lists_them`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_multiple_read_range_pages_live_contexts_as_read_property_lists_them`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_byte_cap_keeps_whole_elements_in_read_property_order`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_reads_empty_lists_as_no_items`, `crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_pages_stay_whole_while_subscriptions_change`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_read_range_addresses_entries_by_position`, `crates/bacnet-encoding/src/constructed/tests/mod.rs::device_object_property_references_decode_one_list_element_at_a_time`, `crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_decodes_golden_elements`, `crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_list_walks_one_element_at_a_time`, `crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_multiple_subscription_decodes_golden_elements_and_walks_a_list`, `crates/rusty-bacnet/tests/test_read_range_budget.py::ReadRangeNativeTests::test_directional_pages_bytes_peer_limits_and_abort_wire`, `crates/rusty-bacnet/tests/test_endpoint_read_range.py::EndpointReadRangeTests::test_shared_parser_wire_results_and_closed_handle`, `crates/bacnet-server/src/handlers/tests/read_range_targets.rs::read_range_refuses_whole_arrays_and_array_elements_as_not_a_list`, `crates/bacnet-server/src/handlers/tests/read_range_targets.rs::read_range_refuses_scalars_and_constructed_values_as_not_a_list`, `crates/bacnet-server/src/handlers/tests/read_range_targets.rs::read_range_target_errors_follow_clause_order`, `crates/bacnet-server/src/handlers/tests/read_range_targets.rs::read_range_refuses_lists_it_cannot_split`, `crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_truncations_fail_except_before_the_optional_increment`, `crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_rejects_malformed_members`, `crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_multiple_subscription_rejects_truncation_and_malformed_members`, `crates/bacnet-server/src/server/audit_reporter_range_file_tests.rs::audit_reporter_range_file_service_validation_errors_preserve_identity` |
| `BACNET-15-WPM-ORDERED-PREFIX-ERROR` | Clause 15.10 and 15.10.1.3 (WritePropertyMultiple service procedure and Result(-)); Clause 18.9 (Reject reasons); Clause 21 (Error and BACnetObjectPropertyReference productions) | supported-with-clause-evidence | `crates/bacnet-server/src/handlers/tests/wpm_state_ownership.rs::wpm_file_resize_and_network_configuration_keep_committed_state`, `crates/bacnet-server/src/handlers/tests/wpm_state_ownership.rs::wpm_command_priority_and_fallback_remain_owned_by_committed_prefix`, `crates/bacnet-services/src/wpm/cursor.rs::tests::yields_multi_object_and_property_attempts_in_wire_order`, `crates/bacnet-services/src/wpm/cursor.rs::tests::empty_request_and_empty_property_lists_are_noops`, `crates/bacnet-services/src/wpm/error.rs::tests::indexed_and_unindexed_round_trip_with_exact_outer_shape`, `crates/bacnet-encoding/src/apdu/wpm_error_tests.rs::formal_wpm_error_round_trip_does_not_prepend_generic_pair`, `crates/bacnet-encoding/src/apdu/wpm_error_tests.rs::legacy_generic_wpm_error_still_decodes_and_encodes`, `crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::event_enrollment_prefix_commits_before_read_only_first_failure`, `crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::malformed_after_prefix_uses_exact_or_sentinel_reference_and_keeps_prefix`, `crates/bacnet-server/src/server/life_safety_cov_tests/wpm_prefix.rs::failed_wpm_sends_formal_error_before_committed_prefix_cov`, `crates/bacnet-server/src/server/life_safety_cov_tests/wpm_prefix.rs::event_enrollment_prefix_commit_returns_exact_error_through_server_dispatch`, `crates/bacnet-client/src/client/tests/wpm_error_projection.rs::wpm_error_projection_exposes_the_first_failed_write_attempt`, `crates/bacnet-services/src/wpm/cursor.rs::tests::pre_write_failures_use_narrow_reject_classifications`, `crates/bacnet-services/src/wpm/cursor.rs::tests::total_attempt_bound_prevents_unbounded_collection`, `crates/bacnet-services/src/wpm/error.rs::tests::strict_decode_rejects_missing_duplicate_wrong_and_trailing_fields`, `crates/bacnet-encoding/src/apdu/wpm_error_tests.rs::formal_wpm_error_projection_must_match_body`, `crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::unknown_object_is_semantic_result_with_actual_reference_before_any_commit`, `crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::semantic_index_value_name_and_write_arm_failures_keep_exact_reference`, `crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::malformed_before_first_write_rejects_without_mutation`, `crates/bacnet-services/src/wpm/priority_tests.rs::wpm_priority_range_failure_keeps_kind_stage_offset_and_indexed_reference`, `crates/bacnet-services/src/wpm/priority_tests.rs::wpm_priority_malformed_unsigned_is_syntax_not_numeric_range`, `crates/bacnet-server/src/server/requests/mutation_wpm_priority_tests.rs::wpm_priority_range_wire_error_is_semantic_before_and_after_prefix`, `crates/bacnet-server/src/server/requests/mutation_wpm_priority_tests.rs::wpm_priority_syntax_wire_result_retains_reject_and_prefix_invalid_tag` |
| `BACNET-21-FORMAL-APDUS` | Clause 21 | implementation-present-needs-conformance-tests | - |
| `BACNET-12-VALUE-PRESENT-VALUE-ACCESS` | Clauses 12.4, 12.8 and 12.20 Present_Value and Out_Of_Service; Clause 19.2; 135-2020 errata dated 2024-04-29 items 10–12 (Audit_Priority_Filter commandability condition) | supported-with-clause-evidence | `crates/bacnet-objects/src/present_value_access_tests.rs::noncommandable_network_null_is_a_successful_noop`, `crates/bacnet-objects/src/present_value_access_tests.rs::noncommandable_context_free_writes_match_sourced_writes`, `crates/bacnet-server/src/server/input_present_value_tests.rs::noncommandable_value_write_local_without_resolved_origin_runs_cov`, `crates/bacnet-server/src/server/input_present_value_tests.rs::application_value_path_preserves_out_of_service_simulation`, `crates/bacnet-objects/src/present_value_access_tests.rs::read_only_and_writable_have_no_command_prioritization`, `crates/bacnet-objects/src/present_value_access_tests.rs::noncommandable_write_errors_preserve_value_and_internal_null_is_invalid`, `crates/bacnet-objects/src/present_value_access_tests.rs::commandable_context_free_present_value_still_requires_origin` |
| `BACNET-13-COV-OBJECT-CRITERIA` | Clause 13.1 and Table 13-1 (Loop and Staging rows) with Table 13-1a; Clause 12.17 and Table 12-20 (Loop Controlled_Variable_Value, COV_Increment footnote 4); Clause 12.62 and Table 12-80 (Staging COV_Increment footnote 3); Clauses 13.14 and 13.15 | supported-with-clause-evidence | `crates/bacnet-server/src/server/loop_cov_tests.rs::loop_cov_notification_reports_setpoint_and_controlled_variable_value`, `crates/bacnet-server/src/server/loop_cov_tests.rs::loop_cov_increment_filters_present_value_reports`, `crates/bacnet-server/src/server/staging_cov_tests.rs::staging_subscribe_cov_reports_stage_increment_and_completion`, `crates/bacnet-server/src/server/staging_cov_tests.rs::staging_subscribe_cov_property_reports_each_property_with_flags`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_cov_reports_setpoint_and_controlled_variable_value`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_controlled_variable_value_is_application_fed_and_read_only`, `crates/bacnet-server/src/server/loop_controlled_variable_tests.rs::controlled_variable_value_local_notifies_a_property_subscription`, `crates/bacnet-server/src/server/loop_controlled_variable_tests.rs::controlled_variable_value_local_rides_the_next_subscribe_cov_report`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_controlled_variable_value_hook_takes_finite_reals_in_and_out_of_service`, `crates/rusty-bacnet/tests/test_loop_controlled_variable.py::LoopLiveServerTests::test_live_server_serves_settings_and_takes_the_measurement`, `crates/rusty-bacnet/tests/test_loop_controlled_variable.py::LoopStubContractTests::test_runtime_and_stub_expose_the_controlled_variable_route`, `crates/bacnet-objects/src/loop_obj/tests.rs::loop_cov_increment_is_writable_validated_and_drives_cov`, `crates/bacnet-objects/src/staging/tests.rs::staging_cov_increment_and_reported_present_stage`, `crates/bacnet-server/src/server/loop_controlled_variable_tests.rs::controlled_variable_value_local_refuses_bad_values_and_targets`, `crates/bacnet-objects/src/loop_obj/tests.rs::controlled_variable_value_hook_is_refused_by_other_objects` |
| `BACNET-21-CALENDAR-ENTRY-CHOICE` | Clause 21 BACnetCalendarEntry, BACnetDateRange, BACnetWeekNDay, BACnetSpecialEvent, BACnetDailySchedule and BACnetTimeValue; Clauses 20.2.1.3.2 and 20.2.1.5; Clause 12.9 Date_List; Clause 12.24 Effective_Period, Weekly_Schedule and Exception_Schedule; Clauses 15.1.1.3, 15.2, 15.8 and 15.9.1.3 | supported-with-clause-evidence | `crates/bacnet-encoding/src/constructed/tests/calendar.rs::calendar_entry_golden_vectors`, `crates/bacnet-encoding/src/constructed/tests/calendar.rs::calendar_entry_decodes_at_an_offset_and_stops_after_one_entry`, `crates/bacnet-encoding/src/constructed/tests/calendar.rs::calendar_entry_list_is_the_concatenation_of_its_entries`, `crates/bacnet-encoding/src/constructed/tests/calendar.rs::unframed_date_range_is_two_application_dates`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::time_value_golden_vectors_carry_every_primitive_datatype`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::special_event_golden_vectors_for_each_period`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::special_event_round_trips_several_time_values`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::daily_schedule_golden_vector_is_a_zero_frame`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::weekly_schedule_golden_vector_is_seven_daily_schedules`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::exception_schedule_is_the_concatenation_of_its_events`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_date_list_reads_each_entry_under_its_choice_tag`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_date_list_write_accepts_every_choice_in_every_value_shape`, `crates/bacnet-objects/src/schedule/tests.rs::schedule_weekly_schedule_set_monday_read_no_index`, `crates/bacnet-objects/src/schedule/tests.rs::schedule_weekly_schedule_index_1_returns_monday`, `crates/bacnet-objects/src/schedule/tests.rs::schedule_weekly_schedule_index_7_returns_sunday`, `crates/bacnet-objects/src/schedule/tests.rs::schedule_effective_period_defaults_to_every_date`, `crates/bacnet-objects/src/schedule/tests.rs::schedule_effective_period_set_and_read`, `crates/bacnet-objects/src/schedule/tests.rs::schedule_exception_schedule_reads_each_special_event_with_its_period`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_reads_each_entry_under_its_choice_tag`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_write_property_takes_every_choice`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_write_property_multiple_takes_entries_and_keeps_the_prefix`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_add_and_remove_list_element_match_entries_by_choice`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_read_range_addresses_entries_by_position`, `crates/bacnet-server/src/handlers/tests/read_rpm/calendar.rs::rpm_calendar_indexed_reads_and_date_list_wire_bytes`, `crates/bacnet-server/src/handlers/tests/read_rpm/schedule.rs::rpm_schedule_indexed_reads_and_reference_wire_bytes`, `crates/bacnet-encoding/src/constructed/tests/calendar.rs::calendar_entry_rejects_wrong_tags`, `crates/bacnet-encoding/src/constructed/tests/calendar.rs::calendar_entry_rejects_wrong_content_lengths`, `crates/bacnet-encoding/src/constructed/tests/calendar.rs::calendar_entry_rejects_truncated_data`, `crates/bacnet-encoding/src/constructed/tests/calendar.rs::calendar_entry_list_rejects_a_bad_element_anywhere`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::time_value_rejects_a_context_tagged_value_and_a_missing_time`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::special_event_rejects_malformed_periods`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::special_event_rejects_bad_priorities_and_missing_members`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::special_event_rejects_truncated_data`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::weekly_schedule_round_trips_and_rejects_a_wrong_day_count`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_date_list_write_refuses_other_datatypes`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_date_list_write_refuses_malformed_entries`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_date_list_write_caps_the_entry_count`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_date_list_write_refuses_an_array_index`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_write_property_refuses_other_datatypes_and_bad_encodings`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_list_services_refuse_bad_entries_without_partial_commit`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_add_list_element_past_the_cap_is_no_space_to_add`, `crates/bacnet-encoding/src/constructed/tests/schedule.rs::time_value_refuses_to_encode_a_constructed_value`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_date_list_write_refuses_out_of_range_entries`, `crates/bacnet-objects/src/schedule/calendar_tests.rs::calendar_add_date_entry_checks_values_and_the_cap`, `crates/bacnet-server/src/handlers/tests/calendar_date_list.rs::date_list_refuses_out_of_range_entries_over_every_write_service`, `crates/bacnet-types/src/calendar/tests.rs::date_pattern_validity_follows_the_octet_ranges`, `crates/bacnet-types/src/calendar/tests.rs::date_range_endpoint_is_a_specific_date_or_wholly_unspecified`, `crates/bacnet-types/src/calendar/tests.rs::week_n_day_validity_follows_the_octet_ranges` |
| `BACNET-K-BIBBS` | Annex K | in-progress | - |
| `BACNET-14-FILE-ACCESS-METHOD` | Clause 12.13 (Table 12-16 File_Access_Method), Clauses 14.1 and 14.2 (Incorrect File access method), Clauses 14.1.4.1 and 14.2.4.1 (non-File Object Identifier), Clause 14.2.4.1 (Write to a read-only File), Clause 18 (INVALID_FILE_ACCESS_METHOD, FILE_ACCESS_DENIED, and INCONSISTENT_OBJECT_TYPE), Clause 21 (BACnetFileAccessMethod production; AtomicReadFile/AtomicWriteFile access-method CHOICE) | supported-with-clause-evidence | `crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_stream_read_still_succeeds`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_record_read_still_succeeds`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_record_write_still_succeeds`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_stream_against_record_access_file_is_refused`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_record_against_stream_access_file_is_refused`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_stream_against_record_access_file_is_refused`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_record_against_stream_access_file_is_refused`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::mismatched_write_leaves_record_file_state_unchanged`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::mismatched_write_leaves_stream_file_state_unchanged`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_only_stream_write_returns_services_file_access_denied_without_mutation`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_only_record_write_returns_services_file_access_denied_without_mutation`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::unknown_access_method_raw_value_fails_closed`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_existing_non_file_identifier_is_inconsistent_object_type`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_absent_non_file_identifier_is_inconsistent_object_type`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_absent_file_identifier_is_unknown_object`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_existing_non_file_identifier_is_inconsistent_object_type`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_absent_non_file_identifier_is_inconsistent_object_type`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_absent_file_identifier_is_unknown_object`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::non_file_identifier_is_refused_before_read_only_and_access_method_gates` |
| `BACNET-14-FILE-STORAGE` | Clause 12.13 / Table 12-16 and footnotes 1-2 (File object property model; File_Size stream-only conditional writability; Record_Count record-only presence and conditional writability; truncate, clear, local-matter expansion fill; Modification_Date events and Archive reset), Clause 14.1 (AtomicReadFile parameters, End Of File, Service Procedure), Clause 14.2 (AtomicWriteFile parameters, -1 append, Service Procedure, Result(+) position), Clauses 14.1.4.1 and 14.2.4.1 (INVALID_FILE_START_POSITION), Clause 14.2.4.1 (FILE_FULL), Clause 18 (INVALID_FILE_START_POSITION, FILE_FULL, FILE_ACCESS_DENIED), Clause 19.1.3.3 (restore context writes File_Size=0 before rewriting a differently-sized stream configuration file), Clause 21 (Date, Time, and BACnetDateTime), Annex F (AtomicWriteFile append example) | supported-with-clause-evidence | `crates/bacnet-server/src/pics/property_union_tests.rs::pics_mixed_file_modes_union_writable_resize_capabilities`, `crates/bacnet-server/src/pics/property_union_tests.rs::pics_file_union_is_ordered_stable_and_retains_read_only_controls`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_write_then_read_returns_the_written_octets`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::preloaded_stream_read_returns_stored_octets`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_write_extending_zero_fills_and_updates_file_size`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_write_in_place_keeps_file_size`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_append_writes_at_end_and_ack_reports_resolved_position`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_read_at_end_returns_empty_without_end_of_file`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_then_read_returns_the_written_records`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::preloaded_record_read_returns_stored_records`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_replacing_in_place_keeps_record_count_and_updates_file_size`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_beyond_end_extends_with_empty_records`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_append_writes_at_end_and_ack_reports_resolved_position`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_stream_read_still_succeeds`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_record_read_still_succeeds`, `crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_record_write_still_succeeds`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_stream_write_then_read_round_trips`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_record_write_then_read_round_trips`, `crates/bacnet-objects/src/file/resize_tests.rs::stream_file_size_zero_shrink_and_expand_use_prefix_and_zero_fill`, `crates/bacnet-objects/src/file/resize_tests.rs::record_count_zero_shrink_and_expand_keep_octet_accounting_coherent`, `crates/bacnet-objects/src/file/resize_tests.rs::resize_noop_is_clock_and_metadata_neutral_but_actual_change_samples_once`, `crates/bacnet-objects/src/file/resize_tests.rs::empty_record_growth_is_a_metadata_change_even_when_file_size_is_unchanged`, `crates/bacnet-objects/src/file/resize_tests.rs::resize_writability_and_failure_atomicity_follow_runtime_eligibility`, `crates/bacnet-server/src/pics/truth_source_tests.rs::pics_file_resize_writability_matches_single_instance_metadata`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_hooks_default_to_none_and_file_object_opts_in`, `crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::in_place_stream_write_over_the_cap_succeeds`, `crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::record_file_at_the_cap_reads_back_through_the_decoder`, `crates/bacnet-objects/src/file/storage_tests.rs::payload_setters_follow_the_access_method`, `crates/bacnet-objects/src/file/tests.rs::file_metadata_direct_payload_mutations_use_bound_clock`, `crates/bacnet-objects/src/file/tests.rs::file_metadata_clockless_and_invalid_frames_are_fully_unspecified`, `crates/bacnet-objects/src/file/tests.rs::file_metadata_equal_and_empty_mutations_sample_the_next_frame`, `crates/bacnet-objects/src/file/tests.rs::file_metadata_manual_assignment_clears_archive_only_when_changed`, `crates/bacnet-objects/src/file/tests.rs::file_metadata_access_method_marks_only_effective_file_size_changes`, `crates/bacnet-server/src/handlers/tests/file_metadata.rs::atomic_write_file_metadata_uses_clock_bound_before_object_add`, `crates/bacnet-server/src/handlers/tests/file_metadata.rs::atomic_write_file_metadata_uses_clock_rebound_after_object_add`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_empty_record_file_reports_end_of_file`, `crates/bacnet-server/src/handlers/tests/file_empty_eof.rs::encoded_empty_stream_read_reports_end_of_file`, `crates/bacnet-server/src/handlers/tests/file_empty_eof.rs::encoded_empty_record_read_reports_end_of_file`, `crates/bacnet-services/src/file.rs::tests::atomic_write_record_round_trip`, `crates/bacnet-services/src/file_width_tests.rs::atomic_write_record_zero_count_decodes`, `crates/bacnet-services/src/file_width_tests.rs::bounded_record_counts_accept_limit_with_leading_zero`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_read_beyond_end_is_invalid_file_start_position`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_read_negative_start_is_invalid_file_start_position`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_write_negative_start_other_than_minus_one_is_refused`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::huge_stream_start_position_is_file_full_not_a_giant_allocation`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_read_beyond_end_is_invalid_file_start_position`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_with_short_payload_list_is_rejected_without_mutation`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::read_only_and_access_method_gates_still_precede_mutation`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::non_file_identifier_and_unknown_object_precede_start_position_gate`, `crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::file_object_without_storage_hook_is_file_access_denied`, `crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::handler_access_method_gate_protects_lax_storage`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_stream_read_boundaries`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_stream_growth_cap_is_file_full_and_leaves_data_unchanged`, `crates/bacnet-objects/src/file/resize_tests.rs::stream_file_size_failures_are_atomic_and_preloaded_growth_only_cap_is_preserved`, `crates/bacnet-objects/src/file/resize_tests.rs::record_count_cap_failure_is_atomic_and_preloaded_shrink_is_allowed`, `crates/bacnet-objects/src/file/resize_tests.rs::resize_eligibility_precedes_type_validation_and_every_denial_is_atomic`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_record_caps_are_file_full_and_leave_records_unchanged`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_refuses_the_other_access_method`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_caps_default_and_clamp_to_integer_range`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_read_negative_start_is_invalid_file_start_position`, `crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_negative_start_other_than_minus_one_is_refused`, `crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::record_cap_never_exceeds_the_decoder_ceiling`, `crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::record_read_window_is_bounded_by_the_decoder_ceiling`, `crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::unreadable_read_only_is_treated_as_read_only`, `crates/bacnet-objects/src/file/storage_tests.rs::storage_default_methods_are_file_access_denied`, `crates/bacnet-objects/src/file/storage_tests.rs::file_metadata_storage_failures_preserve_payload_accounting_and_metadata`, `crates/bacnet-server/src/handlers/tests/file_metadata.rs::atomic_write_file_metadata_refusals_are_neutral`, `crates/bacnet-services/src/file_width_tests.rs::atomic_write_record_short_list_is_missing_required_parameter`, `crates/bacnet-services/src/file_width_tests.rs::atomic_write_record_extra_element_is_too_many_arguments` |
