# Python API Reference

`rusty_bacnet` provides Python bindings for the Rust BACnet protocol stack via PyO3. All I/O operations are async (`asyncio`-based).

This reference describes current development-source APIs, including unreleased
changes. The [published package](https://pypi.org/project/rusty-bacnet/0.11.0/)
and the site’s release tutorials target **0.11.0**; see the [installation guidance](../README.md#install)
for that release. To use the checkout APIs described here, follow
[Build from source](../README.md#build-from-source).

**Requirements:** Python >= 3.11

Native asynchronous methods return an `asyncio.Future` immediately when called
inside a running event loop. Their installed signatures use ordinary `def` with
`Awaitable[T]`, where `T` is the value produced by `await`. Argument validation
that occurs before Future creation still raises synchronously; I/O and operation
failures are delivered by awaiting the Future. Successful `Awaitable[None]`
operations resolve to Python `None`, including client commands, server local
writes and lifecycle, hub lifecycle, and endpoint broadcasts. Meaningful data,
tuple, string and context-entry results retain their declared types.

Use `await native_call()` or `asyncio.ensure_future(native_call())`.
`asyncio.create_task` requires a coroutine object and does not accept these native
Futures directly. It remains appropriate for user-written `async def` functions,
including listener tasks in the examples below. Await or
cancel and drain every Future you create; cancelling does not retract work
already sent or replace a resource owner's documented `stop`/`close` lifecycle.

Native async context methods remain usable with `async with`. For COV,
`iterator = await client.cov_notifications()` first resolves the Future to a
`CovNotificationIterator`; then use `async for notification in iterator`.
Its synchronous `__aiter__` returns the iterator, and `__anext__` returns a Future
that yields a notification or raises `StopAsyncIteration` when the channel closes.

## Installation

Install the published 0.11.0 package with:

```bash
pip install "rusty-bacnet==0.11.0"
```

The package includes a `.pyi` type stub file for IDE autocompletion and type checking. Most editors (VS Code, PyCharm) will pick it up automatically from the installed package.

---

## Quick Start

```python
import asyncio
from rusty_bacnet import (
    BACnetClient, BACnetServer,
    ObjectType, ObjectIdentifier, PropertyIdentifier, PropertyValue,
)

async def main():
    oid = ObjectIdentifier(ObjectType.ANALOG_INPUT, 1)

    # Read a property
    async with BACnetClient() as client:
        value = await client.read_property(
            "192.168.1.100:47808", oid, PropertyIdentifier.PRESENT_VALUE
        )
        print(f"{value.tag}: {value.value}")  # "real: 72.5"

        # Write a property
        await client.write_property(
            "192.168.1.100:47808", oid, PropertyIdentifier.PRESENT_VALUE,
            PropertyValue.real(75.0), priority=8
        )

asyncio.run(main())
```

---

## Enums

All enums have class-level named constants, plus `from_raw(int)` and `to_raw()` for raw access. They support `==`, `hash()`, and `repr()`.

### ObjectType

BACnet object types (u32). Constants include `ANALOG_INPUT`, `ANALOG_OUTPUT`, `ANALOG_VALUE`, `BINARY_INPUT`, `BINARY_OUTPUT`, `BINARY_VALUE`, `CALENDAR`, `DEVICE`, `LOOP`, `MULTI_STATE_INPUT`, `MULTI_STATE_OUTPUT`, `MULTI_STATE_VALUE`, `NOTIFICATION_CLASS`, `SCHEDULE`, `TREND_LOG`, `FILE`, `AUDIT_LOG`, `AUDIT_REPORTER`, `COMMAND`, `TIMER`, `LOAD_CONTROL`, `PROGRAM`, `LIGHTING_OUTPUT`, `BINARY_LIGHTING_OUTPUT`, `LIFE_SAFETY_POINT`, `LIFE_SAFETY_ZONE`, `GROUP`, `GLOBAL_GROUP`, `STRUCTURED_VIEW`, `NOTIFICATION_FORWARDER`, `ALERT_ENROLLMENT`, `ACCESS_DOOR`, `ACCESS_CREDENTIAL`, `ACCESS_POINT`, `ACCESS_RIGHTS`, `ACCESS_USER`, `ACCESS_ZONE`, `CREDENTIAL_DATA_INPUT`, `ELEVATOR_GROUP`, `ESCALATOR`, `LIFT`, `STAGING`, `ACCUMULATOR`, `PULSE_CONVERTER`, `EVENT_ENROLLMENT`, `CHANNEL`, `EVENT_LOG`, `TREND_LOG_MULTIPLE`, `NETWORK_PORT`, `INTEGER_VALUE`, `POSITIVE_INTEGER_VALUE`, `LARGE_ANALOG_VALUE`, `CHARACTER_STRING_VALUE`, `OCTET_STRING_VALUE`, `BIT_STRING_VALUE`, `DATE_VALUE`, `TIME_VALUE`, `DATE_TIME_VALUE`, `DATE_PATTERN_VALUE`, `TIME_PATTERN_VALUE`, `DATE_TIME_PATTERN_VALUE`, `AVERAGING`, etc.

```python
ot = ObjectType.ANALOG_INPUT
ot = ObjectType.from_raw(0)
raw = ot.to_raw()  # 0
```

### PropertyIdentifier

BACnet property identifiers (u32). Constants include `PRESENT_VALUE`, `OBJECT_NAME`, `OBJECT_TYPE`, `OBJECT_LIST`, `STATUS_FLAGS`, `EVENT_STATE`, `UNITS`, `PRIORITY_ARRAY`, `RELINQUISH_DEFAULT`, `COV_INCREMENT`, `LOG_BUFFER`, etc.

```python
pid = PropertyIdentifier.PRESENT_VALUE
```

### ErrorClass / ErrorCode

Error classification from BACnet error responses.

```python
ec = ErrorClass.PROPERTY
ev = ErrorCode.UNKNOWN_PROPERTY
```

### EnableDisable

For `device_communication_control`. Constants: `ENABLE`, `DISABLE`, `DISABLE_INITIATION`.

```python
ed = EnableDisable.DISABLE
```

### ReinitializedState

For `reinitialize_device`. Constants: `COLDSTART`, `WARMSTART`, `START_BACKUP`, `END_BACKUP`, `START_RESTORE`, `END_RESTORE`, `ABORT_RESTORE`, `ACTIVATE_CHANGES`.

```python
state = ReinitializedState.WARMSTART
```

### Segmentation

Segmentation support levels. Constants: `BOTH`, `TRANSMIT`, `RECEIVE`, `NONE`.

### LifeSafetyOperation

For `life_safety_operation`. Constants: `NONE`, `SILENCE`, `SILENCE_AUDIBLE`, `SILENCE_VISUAL`, `RESET`, `RESET_ALARM`, `RESET_FAULT`, `UNSILENCE`, `UNSILENCE_AUDIBLE`, `UNSILENCE_VISUAL`.

```python
op = LifeSafetyOperation.SILENCE
```

### EventState

BACnet event states. Constants: `NORMAL`, `FAULT`, `OFFNORMAL`, `HIGH_LIMIT`, `LOW_LIMIT`, `LIFE_SAFETY_ALARM`.

```python
es = EventState.NORMAL
```

### EventType

BACnet event types. Constants: `CHANGE_OF_BITSTRING`, `CHANGE_OF_STATE`, `CHANGE_OF_VALUE`, `COMMAND_FAILURE`, `FLOATING_LIMIT`, `OUT_OF_RANGE`, `COMPLEX_EVENT_TYPE`, etc.

```python
et = EventType.CHANGE_OF_VALUE
```

### MessagePriority

For text message services. Constants: `NORMAL`, `URGENT`.

```python
mp = MessagePriority.URGENT
```

### VTClass

Terminal class for `vt_open`. Constants: `DEFAULT_TERMINAL`, `ANSI_X3_64`, `DEC_VT52`, `DEC_VT100`, `DEC_VT220`, `HP_700_94`, `IBM_3130`.

```python
vc = VTClass.DEFAULT_TERMINAL
```

---

## ObjectIdentifier

Immutable BACnet object identifier (type + instance).

```python
oid = ObjectIdentifier(ObjectType.ANALOG_INPUT, 1)
oid.object_type   # ObjectType.ANALOG_INPUT
oid.instance       # 1
```

---

## PropertyValue

Immutable typed BACnet application-layer value. Create with static constructors, read with `.tag` and `.value`.

### Constructors

```python
PropertyValue.null()
PropertyValue.boolean(True)
PropertyValue.unsigned(42)
PropertyValue.signed(-10)
PropertyValue.real(72.5)            # 32-bit float
PropertyValue.double(72.5)          # 64-bit float
PropertyValue.character_string("hello")
PropertyValue.octet_string(b"\x01\x02")
PropertyValue.enumerated(1)
PropertyValue.object_identifier(oid)
PropertyValue.date(2026, 3, 21, 6)    # year, month, day, day_of_week (1=Mon)
PropertyValue.time(14, 30, 0, 0)      # hour, minute, second, hundredths
PropertyValue.bit_string(0, b"\xff")  # unused_bits, data
PropertyValue.list([PropertyValue.unsigned(1), PropertyValue.unsigned(2)])
```

### Accessors

```python
v = PropertyValue.real(72.5)
v.tag     # "real"
v.value   # 72.5 (native Python float)
```

| Tag | Python `.value` type |
|-----|---------------------|
| `"null"` | `None` |
| `"boolean"` | `bool` |
| `"unsigned"` | `int` |
| `"signed"` | `int` |
| `"real"` | `float` |
| `"double"` | `float` |
| `"character_string"` | `str` |
| `"octet_string"` | `bytes` |
| `"enumerated"` | `int` |
| `"object_identifier"` | `ObjectIdentifier` |
| `"bit_string"` | `dict` with `"unused_bits"` and `"data"` |
| `"date"` | `tuple(year, month, day, day_of_week)` |
| `"time"` | `tuple(hour, minute, second, hundredths)` |
| `"list"` | `list` of native Python values |

---

## DiscoveredDevice

Read-only device information from WhoIs/IAm discovery (frozen).

| Property | Type | Description |
|----------|------|-------------|
| `.object_identifier` | `ObjectIdentifier` | Device object ID |
| `.mac_address` | `list[int]` | Raw MAC bytes |
| `.max_apdu_length` | `int` | Max APDU the device accepts |
| `.segmentation_supported` | `Segmentation` | Segmentation capability |
| `.vendor_id` | `int` | Vendor identifier |
| `.seconds_since_seen` | `float` | Seconds since last IAm |
| `.source_network` | `int \| None` | Remote network number (if routed) |
| `.source_address` | `bytes \| None` | Remote MAC address (if routed) |

---

## CovNotification

Read-only incoming COV notification (frozen).

| Property | Type | Description |
|----------|------|-------------|
| `.subscriber_process_identifier` | `int` | Subscriber process ID |
| `.initiating_device_identifier` | `ObjectIdentifier` | Source device |
| `.monitored_object_identifier` | `ObjectIdentifier` | Changed object |
| `.time_remaining` | `int` | Subscription seconds remaining |
| `.values` | `list[dict]` | Changed properties (see below) |

Each item in `.values` is a dict:
```python
{
    "property_id": PropertyIdentifier,
    "array_index": int | None,
    "value": PropertyValue | bytes | None,
}
```

---

## CovNotificationIterator

Async iterator yielding `CovNotification` objects from the client's broadcast channel.

```python
notifications = await client.cov_notifications()
async for notification in notifications:
    print(notification.monitored_object_identifier)
    for v in notification.values:
        print(f"  {v['property_id']}: {v['value']}")
```

Automatically retries on lagged messages. Raises `StopAsyncIteration` when the client is stopped.

---

## BACnetClient

Async BACnet client for communicating with remote devices.

### Constructor

```python
client = BACnetClient(
    interface="0.0.0.0",        # Bind address
    port=47808,                  # UDP port
    broadcast_address="255.255.255.255",
    apdu_timeout_ms=6000,
    transport="bip",             # "bip", "ipv6", or "sc"
    # IPv6 options:
    ipv6_interface=None,         # IPv6 selected local address; None means ::
    # SC options:
    sc_hub=None,                 # WebSocket hub URL
    sc_vmac=None,                # 6-byte VMAC
    sc_device_uuid=None,         # Keyword-only; persistent 16-byte nonzero UUID required for SC
    sc_ca_cert=None,             # Site CA PEM path (required for SC)
    sc_client_cert=None,         # Operational certificate PEM path (required for SC)
    sc_client_key=None,          # Matching private key PEM path (required for SC)
    sc_heartbeat_interval_ms=None,  # 3000..=300000 ms when configured
    sc_heartbeat_timeout_ms=None,   # must be greater than interval
)
```

### MS/TP serial ports

`transport="mstp"` takes the keyword-only `serial_port` (required),
`mstp_baud` (9600, 19200, 38400, 57600, 76800 or 115200; default 38400),
`mstp_mac` (default 1), `mstp_max_master` (default 127) and
`mstp_max_info_frames` (default 1). `BACnetServer` takes the same options, and
`MstpEndpoint` its own `serial_port`.

`rusty_bacnet.list_serial_ports()` returns the names of the serial ports the
operating system reports, to pass as `serial_port`: macOS lists them through
IOKit, Windows through SetupAPI and the registry, and Linux from sysfs. A port
that another program has open is listed too, and an empty list means none. It
raises `OSError` (or the subclass for the failure's kind) if the operating
system can't be asked.

```python
import rusty_bacnet

print(rusty_bacnet.list_serial_ports())  # ['/dev/ttyUSB0'], ['/dev/cu.usbserial-1410'], ['COM3'], ...
```

### Lifecycle

```python
# Preferred: async context manager
async with BACnetClient() as client:
    ...  # client is started and ready

# Manual:
await client.stop()
```

### Address Format

All `address` parameters accept:
- IPv4: `"192.168.1.100:47808"` (4-byte IP + 2-byte port)
- IPv6: `"[::1]:47808"` (16-byte IP + 2-byte port)
- Hex MAC: `"01:02:03:04:05:06"` (raw bytes, for SC/Ethernet)

---

### Property Access

#### `read_property(address, object_id, property_id, array_index=None) -> PropertyValue`

Standalone and endpoint clients validate the ACK's object, property and array
index. Device or Network Port instance `4194303` requests accept a concrete
same-type identifier reported by the peer; unresolved wildcard and mismatched
ACKs raise `BacnetError`. The return value remains the decoded property value.
The bundled server resolves the Device alias. Full-server RP/RPM and endpoint RP
also resolve the Network Port alias when that owner explicitly registers a port;
see [registered B/IP ports](#registered-bip-network-port).

```python
value = await client.read_property(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
)
print(value.value)  # 72.5
```

#### `write_property(address, object_id, property_id, value, priority=None, array_index=None)`

The built-in commandable objects expose `Priority_Array` as read-only (§19.2.1).
Set or relinquish a priority slot by writing a value or NULL to `Present_Value`
with the desired priority. Whole-array and indexed `Priority_Array` writes are
denied, including index 0 (the element count); indexed reads remain available.
A refused direct array write does not change the effective value or terminate
an active lighting operation. WPM preserves valid earlier writes when it reaches
such a denied element. This does not impose a write policy on custom objects.

For indexed WP/WPM received by the bundled server, a property absent from
nonempty effective object metadata returns `PROPERTY/UNKNOWN_PROPERTY` before
value decoding. Served scalars and BACnetLIST properties retain
`PROPERTY_IS_NOT_AN_ARRAY`; served arrays retain their object-specific write
rules. Absence-first is a local error-precedence policy. Custom objects with empty
metadata keep their existing classifier and writer delegation. WPM retains its
successful prefix and leaves the failing element and suffix unmodified. This
describes the current source build, not the error policy of a remote server.


All three single-property entrypoints (`write_property`, `write_property_to_device`,
and `write_property_to_devices`) accept omitted priority or 1–16. Values 0 or
17–255 raise synchronous `ValueError` before a future, device lookup, or traffic;
values outside the native u8 range raise `OverflowError`. A multi-device batch
validates every input before dispatch, so an invalid later priority cannot send a
valid prefix. Valid batches retain per-device outcomes and completion order.
Supplied valid priority is ignored by a noncommandable remote property; NULL
relinquishment semantics are unchanged.

```python
await client.write_property(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
    PropertyValue.real(75.0),
    priority=8,
)
```

#### `read_property_multiple(address, specs) -> list[dict]`

Read multiple properties from multiple objects in one request.

```python
results = await client.read_property_multiple("192.168.1.100:47808", [
    (ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), [
        (PropertyIdentifier.PRESENT_VALUE, None),
        (PropertyIdentifier.OBJECT_NAME, None),
    ]),
    (ObjectIdentifier(ObjectType.ANALOG_INPUT, 2), [
        (PropertyIdentifier.PRESENT_VALUE, None),
    ]),
])

for obj in results:
    print(f"Object: {obj['object_id']}")
    for prop in obj['results']:
        if prop['value'] is not None:
            print(f"  {prop['property_id']}: {prop['value'].value}")
        elif prop['error'] is not None:
            ec, ev = prop['error']
            print(f"  {prop['property_id']}: ERROR {ec} {ev}")
```

Return format: `list[dict]` where each dict has:
- `"object_id"`: `ObjectIdentifier`
- `"results"`: `list[dict]` with `"property_id"`, `"array_index"`, `"value"` (PropertyValue or None), `"error"` (tuple of ErrorClass, ErrorCode or None)

#### `write_property_multiple(address, specs)`

Write multiple properties to multiple objects in one request. Both direct and
device-directed WPM validate the entire input synchronously before creating an
operation or starting discovery. Empty request/property lists, ALL/REQUIRED/OPTIONAL
targets, and priorities 0 or 17–255 raise `ValueError`; integers outside the native
u8 range raise `OverflowError`. Omitted priority, priorities 1–16, index zero,
proprietary properties, NULL and empty list **values** remain valid. This is local
request validation; remote property availability and commandability are not inferred.

```python
await client.write_property_multiple("192.168.1.100:47808", [
    (ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1), [
        (PropertyIdentifier.PRESENT_VALUE, PropertyValue.real(75.0), 8, None),
        # (property_id, value, priority, array_index)
    ]),
])
```

---

### COV Subscriptions

The full server's network Device reads use its actual execution profile:
service bits reflect the fixed dispatcher with clock-dependent time services,
and both COV list properties remain present after underlying Device declaration
changes. The selected Device receives live lists; other Devices receive empty
lists. Property_List and RPM selector/index behavior follow the same definitions.
WP and WPM reject assignment to Device service bits, both COV lists and
Property_List, including custom Device writers. Other custom properties retain
their existing write behavior. Changing a Device's declaration is not a runtime
service-disable switch.

The bundled server distinguishes ordinary, Single-property and Multiple-reference
subscriptions by their requested coordinates. All families match the original
client BACnet address independently of the immediate router. Ordinary and Single
use process/object coordinates, plus property/index for Single; their confirmed
mode remains mutable. Successfully admitted renewals select the current route,
including permitted ordinary indefinite renewals. Cancellation through either
router removes the same context; refused renewal preserves its route and terms.
Every ordinary/Single renewal advances its generation and follows the normal
observation reset/initial-notification path, fencing stale completion.

Multiple additionally keys on confirmed form. Its latest accepted finite request,
including an empty renewal of an existing context, retargets every retained
reference. Cancellation removes matching targets without retargeting survivors;
route changes fence old snapshots while preserving unreplaced observations. The
exception is a confirmed context whose report is outstanding, or failed and still
owed, at the move: the kept untimestamped references that report carried report
afresh (#923).
Different accepted array indexes stay distinct, and exact duplicate Multiple
references use final options once. Peer cleanup follows the current route for
all families. Claimed BACnet addresses do not establish authentication.
Live finite subscription notifications use positive ceiling seconds (bounded to
`u32::MAX`); ordinary indefinite subscriptions continue to report zero. Expired or
stale ownership at the final eligibility check cannot admit a new notification.
This does not retract bytes if cancellation races afterward. A Multiple context-only renewal
uses its current deadline, and each retained value must have its own live owner.
An already admitted confirmed notification continues its retry/ACK lifecycle.
Bundled server property subscriptions compare their selected value, using the same
validated sample for payload and baseline; failed reads never substitute
Present_Value. Numeric Present_Value alone inherits the object's increment;
other numeric properties without one report changes. Count coordinates and
supported structured/whole-array values ignore increments. Unclassified whole
arrays are refused regardless of increment presence. Retained samples have local
32-level / 1,024-node / 65,536-payload-byte caps, independent of traffic budgets;
admission overflow preserves existing subscriptions, and later overflow skips the
sample. See the [Rust selected-property profile](rust-api.md#cov-subscriptions)
for exact type, exceptional-number and shape policies.
Applicable Status_Flags changes also trigger reports independently of numeric
increments. Property notifications include declared-present flags once per object,
including non-Life-Safety objects. Selected values and flags advance one delivered
observation together. Read/encoding/size failure, or malformed declared-present
flags, skips the whole report without advancing either part; ordinary failed
Present_Value no longer produces a flags-only partial report. Declared absence
omits the companion. Disappearance alone does not trigger; a later present value
can trigger after a delivered absent observation. Multiple samples each context
separately under one DB/snapshot borrow and retains existing lifetime fences.
These server guarantees do not add a Python Single-property API, empty finite
Multiple contexts, delayed Multiple notifications or general numeric-array reduction.
See the [COV subscription ledger](conformance/support-summary.md).

#### `subscribe_cov(address, subscriber_process_identifier, monitored_object_identifier, confirmed, lifetime=None)`

`confirmed` explicitly selects notification mode. A `None` or zero lifetime
creates an indefinite subscription; positive lifetimes are seconds. Use
`unsubscribe_cov` to cancel. The client always supplies the required mode,
including when the lifetime is omitted.

```python
await client.subscribe_cov(
    "192.168.1.100:47808",
    subscriber_process_identifier=1,
    monitored_object_identifier=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    confirmed=True,
    lifetime=300,  # seconds, or None for indefinite
)
```

#### `unsubscribe_cov(address, subscriber_process_identifier, monitored_object_identifier)`

```python
await client.unsubscribe_cov(
    "192.168.1.100:47808",
    subscriber_process_identifier=1,
    monitored_object_identifier=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
)
```

#### `cov_notifications() -> Awaitable[CovNotificationIterator]`

Returns an awaitable that yields an async iterator. Await the factory before
iterating; it can be called multiple times for independent consumers.

```python
notifications = await client.cov_notifications()
async for notif in notifications:
    print(f"Object {notif.monitored_object_identifier} changed:")
    for v in notif.values:
        print(f"  {v['property_id']}: {v['value']}")
```

---

### Discovery

#### `who_is(low_limit=None, high_limit=None)`

Broadcast a WhoIs request.

```python
await client.who_is()                    # all devices
await client.who_is(1000, 2000)          # instance range
```

#### `who_has_by_id(object_id, low_limit=None, high_limit=None)`

Find a device hosting a specific object by identifier.

```python
await client.who_has_by_id(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1))
```

#### `who_has_by_name(name, low_limit=None, high_limit=None)`

Find a device hosting a specific object by name.

```python
await client.who_has_by_name("Zone Temperature")
```

#### `discovered_devices() -> list[DiscoveredDevice]`

Get all discovered devices (populated by WhoIs/IAm).

```python
await client.who_is()
await asyncio.sleep(2)  # wait for responses
devices = await client.discovered_devices()
for dev in devices:
    print(f"Device {dev.object_identifier.instance} at {dev.mac_address}")
```

#### `get_device(instance) -> DiscoveredDevice | None`

Look up a specific device by instance number.

```python
dev = await client.get_device(1234)
if dev:
    print(f"Found: vendor={dev.vendor_id}, APDU={dev.max_apdu_length}")
```

#### `clear_devices()`

Reset the discovered devices table.

```python
await client.clear_devices()
```

#### `discover(timeout_ms=3000, low_limit=None, high_limit=None) -> list[DiscoveredDevice]`

Convenience method: send WhoIs, wait, return devices.

```python
devices = await client.discover(timeout_ms=5000)
for dev in devices:
    print(f"Device {dev.object_identifier.instance}")
```

#### `who_is_directed(address, low_limit=None, high_limit=None)`

Send a Who-Is to a specific device address (unicast).

```python
await client.who_is_directed("192.168.1.100:47808")
```

#### `add_device(device_instance, address)`

Manually add a device to the discovery table.

```python
await client.add_device(1234, "192.168.1.100:47808")
```

---

### Auto-Routing (by device instance)

These methods look up the device address from the discovery table. Useful when you've already discovered devices.

#### `read_property_from_device(device_instance, object_id, property_id, array_index=None) -> PropertyValue`

```python
value = await client.read_property_from_device(
    1234,  # device instance
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
)
```

#### `read_property_multiple_from_device(device_instance, specs) -> list[dict]`

```python
results = await client.read_property_multiple_from_device(1234, [
    (ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), [
        (PropertyIdentifier.PRESENT_VALUE, None),
    ]),
])
```

#### `write_property_to_device(device_instance, object_id, property_id, value, priority=None, array_index=None)`

```python
await client.write_property_to_device(
    1234,
    ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
    PropertyValue.real(75.0),
    priority=8,
)
```

#### `write_property_multiple_to_device(device_instance, specs)`

```python
await client.write_property_multiple_to_device(1234, [
    (ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1), [
        (PropertyIdentifier.PRESENT_VALUE, PropertyValue.real(75.0), 8, None),
    ]),
])
```

---

### Time Synchronization

#### `time_synchronization(address, date, time)`

```python
await client.time_synchronization(
    "192.168.1.100:47808",
    date=(2026, 3, 21, 6),      # (year, month, day, day_of_week)
    time=(14, 30, 0, 0),        # (hour, minute, second, hundredths)
)
```

#### `utc_time_synchronization(address, date, time)`

Same format as `time_synchronization`.

---

### Object Management

#### `create_object(address, object_specifier, initial_values=None) -> bytes`

Create an object on a remote device. `object_specifier` is either an `ObjectType` (server assigns instance) or an `ObjectIdentifier` (specific instance).

```python
# Create by type — server picks instance
raw = await client.create_object(
    "192.168.1.100:47808",
    ObjectType.ANALOG_INPUT,
    initial_values=[
        (PropertyIdentifier.OBJECT_NAME, PropertyValue.character_string("New AI"), None, None),
        (PropertyIdentifier.UNITS, PropertyValue.enumerated(62), None, None),
    ],
)

# Create with specific instance
raw = await client.create_object(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 100),
)
```

#### `delete_object(address, object_id)`

```python
await client.delete_object(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 100),
)
```

---

### Device Management

#### `device_communication_control(address, enable_disable, time_duration=None, password=None)`

```python
await client.device_communication_control(
    "192.168.1.100:47808",
    EnableDisable.DISABLE,
    time_duration=60,       # minutes
    password="secret",
)
```

#### `reinitialize_device(address, reinitialized_state, password=None)`

```python
await client.reinitialize_device(
    "192.168.1.100:47808",
    ReinitializedState.WARMSTART,
    password="secret",
)
```

---

### Alarms & Events

#### `acknowledge_alarm_request(address, acknowledging_process_identifier, event_object_identifier, event_state_acknowledged, timestamp, acknowledgment_source, time_of_acknowledgment)`

Sends exactly the given fields. `timestamp` must echo the event notification's
timestamp, and `time_of_acknowledgment` is the acknowledging device's time.

```python
from rusty_bacnet import BACnetTimeStamp, EventState

await client.acknowledge_alarm_request(
    "192.168.1.100:47808",
    acknowledging_process_identifier=1,
    event_object_identifier=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    event_state_acknowledged=EventState.HIGH_LIMIT,
    timestamp=notification_timestamp,  # from the event notification
    acknowledgment_source="operator",
    time_of_acknowledgment=BACnetTimeStamp.sequence_number(42),
)
```

#### `acknowledge_alarm(address, acknowledging_process_identifier, event_object_identifier, event_state_acknowledged, acknowledgment_source)` (deprecated)

Fills in both timestamps itself; prefer `acknowledge_alarm_request`.

```python
from rusty_bacnet import EventState

await client.acknowledge_alarm(
    "192.168.1.100:47808",
    acknowledging_process_identifier=1,
    event_object_identifier=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    event_state_acknowledged=EventState.HIGH_LIMIT,
    acknowledgment_source="operator",
)
```

#### `get_event_information(address, last_received_object_identifier=None) -> bytes`

Returns raw encoded event information.

```python
raw = await client.get_event_information("192.168.1.100:47808")
```

---

### ReadRange

#### `read_range(address, object_id, property_id, array_index=None, range_type=None, reference_index=None, reference_seq=None, count=None) -> dict`

Read a range of items from a list or log object. This method is shared by
`BACnetClient` and `EndpointClient`. Python supports all-items (`range_type=None`),
position and sequence forms; ByTime remains Rust-only. Invalid selectors,
array index zero and omitted/zero/out-of-INTEGER16 counts for a selected range
raise `ValueError` before address parsing or I/O, provided the supplied count fits
a signed 32-bit integer. Counts outside that native argument range raise
`OverflowError` before address parsing or I/O. Omitted reference values default
to zero; zero position/sequence references are valid and may return no matches.
The typed `ReadRangeResult` dictionary preserves raw item bytes, the three-boolean
flags tuple and optional first sequence number. Endpoint responses must be
unsegmented; the standalone client's existing segmentation support is unchanged.

```python
# Read by position
result = await client.read_range(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.TREND_LOG, 1),
    PropertyIdentifier.LOG_BUFFER,
    range_type="position",
    reference_index=1,
    count=10,
)
print(result["item_count"])     # number of items returned
print(result["result_flags"])   # (first_item, last_item, more_items)
print(result["item_data"])      # raw bytes

# Read by sequence number
result = await client.read_range(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.TREND_LOG, 1),
    PropertyIdentifier.LOG_BUFFER,
    range_type="sequence",
    reference_seq=100,
    count=10,
)

# Read all (no range)
result = await client.read_range(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.TREND_LOG, 1),
    PropertyIdentifier.LOG_BUFFER,
)
```

Return dict keys: `"object_id"`, `"property_id"`, `"array_index"`, `"result_flags"` (tuple of 3 bools), `"item_count"` (int), `"item_data"` (bytes), and `"first_sequence_number"` (int or `None`).

---

### File Services

#### `atomic_read_file(address, file_identifier, access_method, start_position=0, requested_octet_count=0, start_record=0, requested_record_count=0) -> bytes`

```python
# Stream access
data = await client.atomic_read_file(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.FILE, 1),
    access_method="stream",
    start_position=0,
    requested_octet_count=1024,
)

# Record access
data = await client.atomic_read_file(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.FILE, 1),
    access_method="record",
    start_record=0,
    requested_record_count=10,
)
```

#### `atomic_write_file(address, file_identifier, access_method, ...) -> bytes`

```python
# Stream write
result = await client.atomic_write_file(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.FILE, 1),
    access_method="stream",
    start_position=0,
    file_data=b"Hello, BACnet!",
)

# Record write
result = await client.atomic_write_file(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.FILE, 1),
    access_method="record",
    start_record=0,
    record_count=2,
    file_record_data=[b"record1", b"record2"],
)
```

---

### List Manipulation

Both methods require a nonempty sequence of complete encoded elements and a
nonzero optional `array_index`. Empty-valued elements (for example an empty
OctetString) are valid; an empty byte sequence is not. Invalid framing or index
zero raises `ValueError` synchronously before future creation, address parsing or
client access. Indexes outside native `u32` extraction raise `OverflowError`.
Framing uses the shared 1 MiB per-tag length and 32-level context limits, including
the service's outer `[3]`, and handles application Boolean without payload bytes.
Context, constructed and vendor encodings remain opaque: this does not validate
every application primitive or the remote property's datatype.

When the device refuses the request with a ChangeList-Error, the raised
`BacnetProtocolError` carries `first_failed_element_number`: the position, from
1, of the element that failed, or 0 when the request failed for another reason.

#### `add_list_element(address, object_id, property_id, list_of_elements, array_index=None)`

```python
await client.add_list_element(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.NOTIFICATION_CLASS, 1),
    PropertyIdentifier.RECIPIENT_LIST,
    list_of_elements=encoded_bytes,
)
```

#### `remove_list_element(address, object_id, property_id, list_of_elements, array_index=None)`

```python
await client.remove_list_element(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.NOTIFICATION_CLASS, 1),
    PropertyIdentifier.RECIPIENT_LIST,
    list_of_elements=encoded_bytes,
)
```

---

### Private Transfer

#### `confirmed_private_transfer(address, vendor_id, service_number, service_parameters=None) -> bytes`

Send a vendor-specific confirmed service request.

```python
raw = await client.confirmed_private_transfer(
    "192.168.1.100:47808",
    vendor_id=999,
    service_number=1,
    service_parameters=b"\x01\x02\x03",
)
```

#### `unconfirmed_private_transfer(address, vendor_id, service_number, service_parameters=None)`

Send a vendor-specific unconfirmed service request (fire-and-forget).

```python
await client.unconfirmed_private_transfer(
    "192.168.1.100:47808",
    vendor_id=999,
    service_number=1,
    service_parameters=b"\x01\x02\x03",
)
```

---

### Text Messages

#### `confirmed_text_message(address, source_device, message_priority, message, message_class_type=None, message_class_value=None) -> bytes`

Send a confirmed text message to a device.

```python
from rusty_bacnet import MessagePriority

raw = await client.confirmed_text_message(
    "192.168.1.100:47808",
    source_device=ObjectIdentifier(ObjectType.DEVICE, 1234),
    message_priority=MessagePriority.URGENT,
    message="Fire alarm on floor 3",
    message_class_type="numeric",     # "numeric" or "string"
    message_class_value=1,            # int for numeric, str for string
)
```

#### `unconfirmed_text_message(address, source_device, message_priority, message, message_class_type=None, message_class_value=None)`

Send an unconfirmed text message (fire-and-forget).

```python
await client.unconfirmed_text_message(
    "192.168.1.100:47808",
    source_device=ObjectIdentifier(ObjectType.DEVICE, 1234),
    message_priority=MessagePriority.NORMAL,
    message="Status update: all clear",
)
```

---

### Life Safety

#### `life_safety_operation(address, requesting_process_identifier, requesting_source, operation, object_identifier=None)`

Execute a life safety operation on a device.

```python
from rusty_bacnet import LifeSafetyOperation

await client.life_safety_operation(
    "192.168.1.100:47808",
    requesting_process_identifier=1,
    requesting_source="operator-console",
    operation=LifeSafetyOperation.SILENCE,
    object_identifier=ObjectIdentifier(ObjectType.LIFE_SAFETY_POINT, 1),
)
```

---

### Alarm Summaries

#### `get_alarm_summary(address) -> bytes`

Get a summary of all active alarms on a device.

```python
raw = await client.get_alarm_summary("192.168.1.100:47808")
```

#### `get_enrollment_summary(address, acknowledgment_filter=AcknowledgmentFilter.ALL, event_state_filter=None, event_type_filter=None, min_priority=None, max_priority=None, notification_class_filter=None) -> list[dict]`

Get enrollment summary with filters.

```python
from rusty_bacnet import AcknowledgmentFilter, EnrollmentSummaryEventStateFilter

summaries = await client.get_enrollment_summary(
    "192.168.1.100:47808",
    acknowledgment_filter=AcknowledgmentFilter.NOT_ACKED,
    event_state_filter=EnrollmentSummaryEventStateFilter.OFFNORMAL,
    min_priority=0,
    max_priority=255,
)
```

Each result dictionary contains `object_id`, `event_type`, `event_state`,
`priority`, and `notification_class`. The notification class is `None` when
the peer omits that optional ACK member; an explicit class zero remains `0`.

---

### COV Property Multiple

#### `subscribe_cov_property_multiple(address, subscriber_process_identifier, specs, issue_confirmed_notifications, max_notification_delay=None, lifetime=None)`

Subscribe to COV on multiple properties across multiple objects. `issue_confirmed_notifications` is now a required `bool`, including for cancellation requests. This is a breaking Python call-signature change; callers should pass it by keyword as shown below. For subscriptions and re-subscriptions, pass both `lifetime` and `max_notification_delay`. For whole-context cancellations, pass `specs=[]` and omit both timing fields.

Each supplied object specification must contain at least one property reference.
`PropertyIdentifier.ALL`, `PropertyIdentifier.OPTIONAL`, and
`PropertyIdentifier.REQUIRED` are not valid COV references. Complete request
validation, including timing and the cumulative 10,000-reference limit, raises
`ValueError` synchronously before an awaitable is returned, address parsing,
client-state access or I/O. An invalid later specification cannot dispatch a
valid prefix. Valid calls return an awaitable and retain normal remote protocol
errors. Empty outer lists remain encodable with omitted or valid finite timing;
this does not claim bundled-server materialization of a finite empty context.

```python
await client.subscribe_cov_property_multiple(
    "192.168.1.100:47808",
    subscriber_process_identifier=1,
    specs=[
        (ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), [
            # (property_id, array_index, cov_increment, timestamped)
            (PropertyIdentifier.PRESENT_VALUE, None, 0.5, True),
            (PropertyIdentifier.STATUS_FLAGS, None, None, False),
        ]),
        (ObjectIdentifier(ObjectType.BINARY_INPUT, 1), [
            (PropertyIdentifier.PRESENT_VALUE, None, None, True),
        ]),
    ],
    issue_confirmed_notifications=True,
    max_notification_delay=10,
    lifetime=300,
)
```

---

### Write Group

#### `write_group(address, group_number, write_priority, change_list, inhibit_delay=None)`

Write values to the Channel objects of a control group (unconfirmed).

- `group_number`: 1 to 4294967295; group 0 is reserved.
- `write_priority`: 1 to 16, used for entries that do not override it.
- `change_list`: a non-empty list of `(channel, override_priority, value_bytes)` tuples.
  - `channel` is a channel number (`int`, 0 to 65535) matching a Channel object's
    `Channel_Number`.
  - `override_priority` is 1 to 16, or `None` to use `write_priority`.
  - `value_bytes` is one encoded BACnetChannelValue with no wrapper tag: a single
    application-tagged primitive, or a context-0 lighting command.
- `inhibit_delay`: optional Boolean.

A value outside those rules raises `ValueError`, or `OverflowError` for integers that
don't fit, before anything is sent.

```python
await client.write_group(
    "192.168.1.100:47808",
    group_number=1,
    write_priority=8,
    change_list=[
        # Channel 5 gets REAL 72.0 (application tag 4); channel 6 gets NULL and
        # writes at priority 10 (NULL relinquishes, as with WriteProperty).
        (5, None, bytes([0x44, 0x42, 0x90, 0x00, 0x00])),
        (6, 10, bytes([0x00])),
    ],
    inhibit_delay=False,
)
```

---

### Virtual Terminal

#### `vt_open(address, vt_class, local_vt_session_identifier) -> int`

Open a virtual terminal session. `vt_class` is a `VTClass`;
`local_vt_session_identifier` (0-255) is your own number for the session,
which the peer uses when it sends data back. Returns the remote session
identifier the peer assigned.

```python
remote_id = await client.vt_open(
    "192.168.1.100:47808",
    vt_class=VTClass.DEFAULT_TERMINAL,
    local_vt_session_identifier=5,
)
```

#### `vt_close(address, session_ids)`

Close one or more virtual terminal sessions. `session_ids` must contain at
least one identifier, each 0 to 255; an empty list raises `ValueError`, or
`OverflowError` for an integer that doesn't fit, before anything is sent.

```python
await client.vt_close("192.168.1.100:47808", session_ids=[1, 2])
```

#### `vt_data(address, session_id, data, data_flag) -> dict`

Send data on a virtual terminal session. `data_flag` is the sequence flag that
alternates between `False` and `True` with each new request on a session (it is
sent as an Unsigned 0 or 1). The result always has a boolean
`all_new_data_accepted`; `accepted_octet_count` is an `int` only when the peer
accepted part of the data, and `None` when it accepted all of it.

```python
ack = await client.vt_data(
    "192.168.1.100:47808",
    session_id=1,
    data=b"Hello VT",
    data_flag=False,
)
if not ack["all_new_data_accepted"]:
    sent = ack["accepted_octet_count"]
```

---

### Audit Services

The additive `_typed` methods accept dictionaries (or other Python mappings)
described by the installed `TypedDict` stubs. They convert into the native Rust
Audit request models before transport; the native client helpers remain the
only service encoder, transaction coordinator, and strict query-ACK decoder.
The mapping objects, wrapper values, and address string are not modified.

`AuditOperation` is the one Audit runtime wrapper. Its named constants are the
standard operations 0 through 15. `AuditOperation.from_raw()` remains lossless,
but request mappings accept only standard operations 0..15 or proprietary
operations 32..63; reserved 16..31 and values above 63 are rejected.

Recipients are discriminated mappings:

```python
device = {"kind": "device", "object_identifier": device_oid}
address = {
    "kind": "address",
    "network_number": 5,  # Unsigned16
    "mac_address": b"\x01\x02",
}
```

An `AuditNotificationInput` requires `source_device`, `operation`, and
`target_device`. Its optional keys are `source_timestamp`, `target_timestamp`,
`source_object`, `source_comment`, `target_comment`, `invoke_id`,
`source_user_id`, `source_user_role`, `target_object`, `target_property`,
`target_priority`, `target_value`, `current_value`, and `result`.
`target_property` uses `property_identifier` and optional
`property_array_index`; `result` is an `(ErrorClass, ErrorCode)` tuple.
`target_value` and `current_value` are `bytes | None` containing structurally
valid raw `ABSTRACT-SYNTAX.&Type` values, not `PropertyValue` objects.
`b""` is a present empty value (for example, an empty list); `None` omits
the optional field. Encoded NULL (`b"\x00"`) remains distinct. Typed
notification input and query projection preserve these distinctions. The
codec has no 32-octet limit; target Reporters include known complete values
through 32 encoded octets and omit larger values without truncating them.

#### `confirmed_audit_notification_typed(address, request) -> None`

Send one or more structured notifications and wait for the confirmed response.
The `notifications` list must contain 1..10,000 items.

```python
from rusty_bacnet import AuditOperation

await client.confirmed_audit_notification_typed(
    "192.168.1.100:47808",
    {
        "notifications": [
            {
                "source_device": device,
                "operation": AuditOperation.WRITE,
                "target_device": device,
                "target_property": {
                    "property_identifier": PropertyIdentifier.PRESENT_VALUE,
                },
                "target_priority": 8,
            }
        ]
    },
)
```

#### `unconfirmed_audit_notification_typed(address, request) -> None`

Send the same mapping contract without waiting for a response.

#### `audit_log_query_typed(address, request) -> AuditLogQueryAck`

The request requires `audit_log`, discriminated `query_parameters`, and an
Unsigned16 `requested_count` (0..=65535); `start_at_sequence_number` is an
optional corrected Unsigned64 cursor (0..=2**64-1). Query parameters use
`kind: "by_target"` with required `target_device_identifier`, or
`kind: "by_source"` with required `source_device_identifier`. Both require
`successful_actions_only` as the corrected `BACnetSuccessFilter` integer:
0 = all, 1 = successes-only, 2 = failures-only. The pre-RB-02 Boolean is
rejected with `TypeError` (use 1 for the old `True`, 0 for the old `False`);
an out-of-range integer raises `ValueError`. Optional fields follow the
installed `AuditLogQueryByTargetInput` and `AuditLogQueryBySourceInput`
definitions. `operations` is an integer bit mask:
bits 0..15 and 32..63 are permitted, while reserved bits 16..31, negative
values, and masks wider than 64 bits are rejected.

```python
ack = await client.audit_log_query_typed(
    "192.168.1.100:47808",
    {
        "audit_log": ObjectIdentifier(ObjectType.AUDIT_LOG, 1),
        "query_parameters": {
            "kind": "by_target",
            "target_device_identifier": ObjectIdentifier(ObjectType.DEVICE, 100),
            "operations": 1 << AuditOperation.WRITE.to_raw(),
            "successful_actions_only": 1,  # successes-only (was True pre-RB-02)
        },
        "requested_count": 100,
    },
)
```

The ACK always has exactly `audit_log`, `records`, and `no_more_items`. Each
record result has `sequence_number` and `record`; each record has `timestamp`
and `datum`. `timestamp` is `(date, time)`, where date is
`(full_year, month, day, day_of_week)` and time is
`(hour, minute, second, hundredths)`, matching the established
`BACnetTimeStamp.date_time(...).value` convention. Datum mappings use `kind`
values `"log_status"`, `"audit_notification"`, or `"time_change"`, with a
same-named payload key. Nested notifications use the canonical field names
listed above and include every optional key with either its decoded value or
`None`. ACK projection is all-or-error and never returns a partial mapping.

All mappings reject unknown keys. A non-mapping container, wrong field
container, or wrong wrapper/value type raises `TypeError`; missing required
keys, bad discriminators, reserved values, and out-of-range integers raise
`ValueError`. Native validation, transport, and protocol failures use the
existing `BacnetError` hierarchy. Validation and native encoding complete
before an APDU can be sent.

This boundary follows the corrected 2020 baseline (ANSI/ASHRAE 135-2020 plus
Errata Summary 2024-04-29 items 7-8): Unsigned64 start sequence and the
three-state `BACnetSuccessFilter`, enforced end to end by retained-storage
filtering with a literal newest-first continuation cursor. It does not add
notification generation policy, authorization, persistence, or conformance
claims.

#### Raw Audit escape hatches

#### `confirmed_audit_notification(address, service_data)`

Send a confirmed audit notification. `service_data` is a raw escape hatch: the
caller must supply a complete AuditNotification-Request service payload encoded
to the Standard 135-2020 Clause 21 production. The method returns `None` after
the peer acknowledges the request.

```python
await client.confirmed_audit_notification(
    "192.168.1.100:47808",
    service_data=encoded_audit_bytes,
)
```

#### `unconfirmed_audit_notification(address, service_data)`

Send an unconfirmed audit notification (fire-and-forget). `service_data` is a
raw escape hatch and must contain the complete Clause 21
AuditNotification-Request service payload.

```python
await client.unconfirmed_audit_notification(
    "192.168.1.100:47808",
    service_data=encoded_audit_bytes,
)
```

#### `audit_log_query(address, service_data) -> bytes`

Send an audit log query and return the peer's raw response service payload.
`service_data` is a raw escape hatch and must contain the complete Clause 21
AuditLogQuery-Request service payload.

```python
raw = await client.audit_log_query(
    "192.168.1.100:47808",
    service_data=encoded_query_bytes,
)
```

These three methods remain signature- and byte-compatible generic outbound
paths. They do not validate the caller-provided payload, so corrected-contract
bytes pass through unchanged and no validation implication attaches to the raw
path. A bundled server with an
explicitly persisted Audit Log object can execute the raw AuditLogQuery payload
against its retained in-memory records and return a raw typed ACK payload. The
standalone Python server can receive confirmed and unconfirmed notifications
when an application [explicitly selects one sink and static admission policy](#inbound-audit-notification-sink).
The typed client boundary does not weaken that authorization or add query
authorization, producer behavior, forwarding, or new durable idempotency semantics.

---

### Additional Discovery

#### `who_am_i(vendor_id, model_name, serial_number)`

Broadcast a Who-Am-I request announcing this device's identity so that a
configuration tool can answer with You-Are. The three arguments are mandatory
and should match the Vendor_Identifier, Model_Name and Serial_Number properties
of the sending Device object. `vendor_id` is 0 to 65535 (`OverflowError` for an
integer that doesn't fit); a string that cannot be encoded raises `ValueError`.

```python
await client.who_am_i(260, "Controller-X", "SN-0001")
```

---

## BACnetServer

In the current development checkout, the full server constructs its owned
Device with the selected transport's stable local receive capacity: 1476 for
B/IP, B/IPv6 and SC, or 480 for MS/TP. Device
`Max_APDU_Length_Accepted` and I-Am therefore match the effective server
acceptance; negotiated SC egress does not change that declaration. This adds no
Python capacity argument and does not rewrite application-owned Rust Devices.
The MS/TP constructor correction has a non-hardware binding test; it is not
serial-hardware qualification. The [directional Rust contract](rust-api.md#local-receive-capacity-and-outgoing-limits)
explains raw declarations and Confirmed-Request header flooring. These changes
postdate published 0.11.0.

Await `server.stop()` to join admitted work and release the transport. Cancelling
its Future retains the server's shutdown owner; a later `stop()` joins it, and a
cleanup error leaves the owner available for retry. Local mutation rejects once
shutdown begins. Successful stop clears the Python server's running instance.

Async BACnet server that hosts objects and responds to remote requests.

### Constructor

```python
server = BACnetServer(
    device_instance=1234,
    device_name="My BACnet Device",
    interface="0.0.0.0",
    port=47808,
    broadcast_address="255.255.255.255",
    transport="bip",             # "bip", "ipv6", or "sc"
    # SC options same as BACnetClient
    mutation_policy="permissive", # keyword-only; "deny_all" denies covered network mutations
    dcc_password=None,           # password alone does not enable DCC
    dcc_policy="deny_all",       # keyword-only; explicit require_password or INSECURE legacy_permissive
    dcc_source_restriction=None, # optional list[(network_or_None, bytes)]; [] denies all; requires require_password
    dcc_disable_rate_limit=None, # optional (capacity, refill_interval_ms); (3, 20000) enables default rate
    reinit_password=None,        # password for ReinitializeDevice
    cov_policy=None,             # keyword-only dict of COV limits; see COV policy below
)
```

`dcc_disable_rate_limit` is keyword-only and defaults OFF. When configured, one
global native-server bucket charges only authorized DISABLE_INITIATION requests;
authorized ENABLE never checks, charges or resets it. Capacity must be 1–65535
and refill interval 1–86400000 milliseconds (constructor validation). This does
not enable DCC or limit password guessing/ingress traffic. Admission charges survive
cancellation before commit; denial uses the existing policy-denied error/counter.
Each successful `start()` creates a new native server and full bucket, including
after `stop()` on the same Python object. An operator able to restart can reset
the budget. See [DCC policy](dcc-policy.md#optional-global-disable_initiation-rate-policy)
for exact timing, validation and exclusions.

### Adding Objects (before start)

All `add_*` methods must be called before `server.start()`. Objects cannot be added after the server is running.

#### Core I/O Objects

```python
# Analog objects (units: BACnet engineering units enum value, e.g. 62 = degrees-Fahrenheit)
server.add_analog_input(instance=1, name="Zone Temp", units=62, present_value=72.5)
server.add_analog_output(instance=1, name="Damper Cmd", units=62)
server.add_analog_value(instance=1, name="Setpoint", units=62)

# Binary objects
server.add_binary_input(instance=1, name="Occupancy")
server.add_binary_output(instance=1, name="Fan Enable")
server.add_binary_value(instance=1, name="Override")

# Multi-state objects
server.add_multistate_input(instance=1, name="Mode", number_of_states=4)
server.add_multistate_output(instance=1, name="Speed", number_of_states=3)
server.add_multistate_value(instance=1, name="Season", number_of_states=4)
```

#### Schedule & Notification

```python
from rusty_bacnet import EventType

server.add_calendar(instance=1, name="Holiday Calendar")
server.add_schedule(instance=1, name="Occupancy Schedule")
server.add_notification_class(instance=1, name="Critical Alarms", notification_class=1)
server.add_alert_enrollment(
    instance=1,
    name="Alert",
    initial_source=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
)
server.add_event_enrollment(
    instance=1,
    name="Event",
    event_type=EventType.OUT_OF_RANGE,  # default: EventType.CHANGE_OF_BITSTRING
)
```

`initial_source` is required and becomes the Alert Enrollment object's
read-only `Present_Value`. This is an intentional breaking correction; there
is no sentinel/default source. The served Table 12-61 surface also removes the
former `Status_Flags`, `Out_Of_Service`, and `Reliability` compatibility
properties. This models source ownership only and does not add an Alert
evaluator or notification-generation flow.

#### Logging & Trending

```python
server.add_trend_log(instance=1, name="Temp Log", buffer_size=1000)
server.add_trend_log_multiple(instance=1, name="Multi Log", buffer_size=1000)
server.add_event_log(instance=1, name="Event Log", buffer_size=500)
server.add_audit_log(
    instance=1,
    name="Audit Trail",
    storage_path="/application/state/audit-trail",
    buffer_size=500,
)
server.add_audit_reporter(instance=1, name="Reporter")
```

`storage_path` is application-owned and produces two sibling snapshot files
with `.slot0` and `.slot1` suffixes. Reuse the same path when reopening that
Audit Log; the server does not infer a global or working-directory location.

#### Inbound Audit notification sink

```python
server.configure_audit_notification_sink(instance=1, policy="allow_all")
```

This synchronous, pre-`start()` method selects exactly one **already registered**
Audit Log. `policy` is a required keyword-only `Literal["deny_all", "allow_all"]`.
It replaces the previous selection only after validation succeeds; there is no
implicit first-log selection, even when only one Audit Log exists. Multiple logs
may be registered, but only the selected instance receives inbound notifications.

- **Default/unconfigured or `deny_all`:** fresh confirmed notifications receive
  `BacnetProtocolError` with `SERVICES/SERVICE_REQUEST_DENIED`; unconfirmed
  notifications are silently dropped. Denial creates no record, receipt, or forward.
- **Explicit `allow_all`:** both services use the existing Rust receiver, its
  64 KiB service-payload / 256-notification bounds, and atomic durable storage.
  Fresh confirmed success is acknowledged only after the record batch and exact
  request receipt commit together. Retained exact confirmed duplicates are silently
  discarded, including after file reopen, **before authorization** (so an already
  completed duplicate remains silent even after reopening with `deny_all`). Existing
  receipt retention/capacity limits still apply; this is not permanent deduplication.
  Unconfirmed receipt creates no request receipt and never sends a response, even
  on error. Successful unconfirmed client completion means *sent*, not *stored*.

The policy is **transport admission only**, not identity verification or query
authorization. `allow_all` admits any otherwise valid sender reaching this server;
deploy only on an appropriately isolated/trusted network. Payload `Source_Device`
and `Target_Device` remain **peer-reported content**, never verified origin. Static
Rust authorizers do not call Python or acquire the GIL; there are no callbacks or
allowlists. The existing runtime, database locks, error mapping and joined shutdown
remain in use.

Malformed policy or instance (including booleans, non-integers and values outside
`0..=4194303`) raises `ValueError`. Missing/wrong-type registrations and duplicate
registrations of the selected Audit Log instance also raise `ValueError`. An object
of another type with the same instance number is not an Audit Log. Selection is
revalidated at `start()` before transport preparation or registration transfer, so
a duplicate registered after selection cannot silently replace the sink. These
validation failures preserve pending registrations and the previous configuration.
Configuration while running raises `RuntimeError`. This does not add general
rollback for unrelated later startup failures.

**Migration:** existing constructors and `add_audit_log()` calls need no change and
continue to deny inbound notifications. To opt in, register the log, call the new
method with explicit `allow_all`, then start. Reopen with the same application-owned
storage path to query committed records. `add_audit_reporter()` alone remains inert
registration. The separately configured direct parent-forwarding and static target
Reporter subsets are described below. Full Reporter parity, shared-endpoint Audit
producers, full Audit/BIBB/BTL support and #345 closure are not claimed.

Local producer → durable logger → typed query example (loopback only, ten-record
buffer, one notification, one-record query; run inside an async function):

```python
import tempfile
from pathlib import Path
from rusty_bacnet import (
    AuditOperation, BACnetClient, BACnetServer, ObjectIdentifier, ObjectType,
)

with tempfile.TemporaryDirectory() as directory:
    server = BACnetServer(
        device_instance=503_512, interface="127.0.0.1", port=0,
        broadcast_address="127.0.0.1",
    )
    server.add_audit_log(1, "Audit Sink", str(Path(directory) / "audit"), buffer_size=10)
    server.configure_audit_notification_sink(1, policy="allow_all")
    await server.start()
    try:
        address = await server.local_address()
        async with BACnetClient(
            interface="127.0.0.1", port=0, broadcast_address="127.0.0.1",
            apdu_timeout_ms=2_000,
        ) as client:
            await client.confirmed_audit_notification_typed(address, {
                "notifications": [{
                    "source_device": {"kind": "device", "object_identifier":
                                      ObjectIdentifier(ObjectType.DEVICE, 1)},
                    "operation": AuditOperation.READ,
                    "target_device": {"kind": "device", "object_identifier":
                                      ObjectIdentifier(ObjectType.DEVICE, 2)},
                }],
            })
            page = await client.audit_log_query_typed(address, {
                "audit_log": ObjectIdentifier(ObjectType.AUDIT_LOG, 1),
                "query_parameters": {
                    "kind": "by_target",
                    "target_device_identifier": ObjectIdentifier(ObjectType.DEVICE, 2),
                    "successful_actions_only": 0,
                },
                "requested_count": 1,
            })
            assert len(page["records"]) == 1
    finally:
        await server.stop()
```

#### Direct Audit Log parent forwarding

Two synchronous methods connect the standalone Python receiver to the existing
[immediate Rust forwarding path](audit-log-forwarding.md), **for direct BACnet/IP
(IPv4) only**. Both servers in this example use `transport="bip"` (the default).
Configure their Audit Logs and explicit sink policies before their respective `start()` calls:

```python
# parent has Device instance 9 and registered Audit Log instance 7.
parent.configure_audit_notification_sink(7, policy="allow_all")
await parent.start()
try:
    # child has a different Device instance and registered Audit Log instance 1.
    child.configure_audit_notification_sink(1, policy="allow_all")
    child.add_device_binding(device_instance=9, address=await parent.local_address())
    child.configure_audit_log_parent(
        instance=1, parent_device_instance=9, parent_audit_log_instance=7,
    )
    await child.start()
    try:
        # Send confirmed_audit_notification_typed() to the child as in the example above.
        # A changed, durably accepted batch is eligible for one confirmed parent attempt.
        # Query Audit Log 7 on the parent to observe its independent commit.
        ...
    finally:
        await child.stop()
finally:
    await parent.stop()
```

- `add_device_binding(device_instance: int, address: str) -> None` registers a
  **direct configured B/IP** Device binding, only on a `transport="bip"` server.
  It reuses the client address parser but requires exactly six bytes: four IPv4
  octets followed by two big-endian UDP port octets. IPv4 `"127.0.0.1:47808"` and
  its equivalent colon-separated hex `"7f:00:00:01:ba:c0"` are accepted. IPv6
  (18 bytes), MS/TP (one byte), and other incompatible lengths raise `ValueError`
  before retaining a binding. Non-B/IP servers also raise `ValueError`, even for
  six-byte input. The shared parser's broader IPv6/hex/MS/TP grammar remains used
  by other APIs; it does not imply forwarding support here. Parsing is not
  reachability or authentication. Duplicate Device identifiers raise `ValueError`,
  even for the same address, without changing the first binding. There is no update/removal,
  routed-binding or discovery API. The Rust builder's 4096-binding capacity check
  runs at `start()` before registrations transfer (`ValueError`); concrete
  transport broadcast checks remain in the subsequent Rust build step.
- `configure_audit_log_parent(instance: int, *, parent_device_instance: int,
  parent_audit_log_instance: int) -> None` sets the registered local log's
  `Member_Of` reference. All identifiers must be integers in `0..=4194303`, not
  booleans. A local parent Device, invalid identifiers, missing/wrong-type local
  registrations or duplicate local Audit Log identities raise `ValueError`.
  A valid repeated call **replaces** that log's parent; an invalid call leaves it
  unchanged. Startup revalidates every parent-configured local log, including
  nonselected logs, before transfer so later duplicate registration cannot silently
  discard its configuration. The parent log is not remotely discovered or validated.
- Malformed address strings raise `ValueError`; non-string addresses raise
  `TypeError`. Instance and address syntax validation precede the frozen-state
  check. For parsed bindings, frozen-state rejection precedes the new transport
  and six-byte shape checks. Configuration calls with otherwise valid inputs after
  `start()` consumes registrations raise `RuntimeError`, including while startup
  is in flight and after stop.
  Validation/TLS/serial preparation failures before transfer do not freeze these
  settings. Later startup failures retain the existing lack of general rollback.
  Recreate the server, register the same storage paths and reapply settings on
  reopen: parent references and bindings are not durable snapshot data.

Only the **selected inbound sink** forwards accepted batches that change retained
record content. Parent configuration alone does not enable receipt or Reporter
production. `Member_Of` identifies the intended parent; AuditNotification has no
target-log parameter, so the receiving Device's sink selection decides which log
actually receives it. Configure that sink consistently and use an **acyclic hierarchy**.

With a parent configured, local/property reads expose `Member_Of` as the existing
context-tagged `PropertyValue.application_data` bytes, `Delete_On_Forward` as false,
`Issue_Confirmed_Notifications` as true, and `Reliability`; these properties remain
read-only over BACnet. An unresolved binding or local-address alias retains the
Rust `CONFIGURATION_ERROR` / no-forward behavior. Delivery failure never rolls back
the child commit or its ACK; a child ACK does **not** prove parent delivery. Query
the parent under an application deadline rather than assuming task ordering.

The RB-22 semantics are unchanged: at most one immediate confirmed attempt,
64 shared active Audit permits, one total three-second deadline, no waiting queue,
retry, deletion, bulk/backlog replay, durable outbox or restart-delivery guarantee.
Payload identities remain peer-reported; bindings do not authenticate a peer.
Installed-extension evidence covers loopback BACnet/IP child-to-parent receipt,
using IPv4:port and equivalent six-byte hex bindings, typed queries and file reopen.
IPv6/SC/MS/TP forwarding is not exposed by this Python slice; no VMAC discovery,
SC mapping, MS/TP hardware support or independent interop is claimed here.
This is not active Reporter configuration, full Audit/BIBB, BTL/certification
or issue #345 closure.

#### Target Audit Reporters

`BACnetServer.configure_audit_reporters(reporters: list[AuditReporterConfiguration]) -> None`
selects one through 64 pending Reporters through the shared Rust target owner. It
is synchronous, opt-in and pre-start only; `add_audit_reporter(instance, name)`
registers objects without selecting them. Every dict supplies the required fields
shown below; `monitored_objects`, `audit_priority_filter`, and `maximum_send_delay`
are optional. Omitted or `None` delay leaves both delay/control properties absent;
zero exposes them with immediate delivery. A valid call replaces the complete
selected set and settings. All validation precedes any object mutation.
See [election, overlap health and live Rust mutation](target-audit-reporters.md).

```python
# parent: running Device 9, file-backed Audit Log 7, explicit allow_all sink.
# child: a distinct, not-yet-started transport="bip" server (Device 8).
child.add_audit_reporter(1, "Target Reporter")
child.add_analog_value(1, "Writable target")
child.configure_audit_recipient({"kind": "device", "object_identifier": ObjectIdentifier(ObjectType.DEVICE, 9)})
child.configure_audit_reporters([{
    "instance": 1, "audit_level": "audit_all",
    "auditable_operations": 1 << AuditOperation.WRITE.to_raw(),
    "issue_confirmed_notifications": True,
    "monitored_objects": [ObjectIdentifier(ObjectType.ANALOG_VALUE, 1)],
    "audit_priority_filter": 1 << 7,  # priority 8 only; omit for all priorities
    "maximum_send_delay": 0,  # paired controls, immediate; omit/None for absence
}])
child.add_device_binding(9, await parent.local_address())
# After child.start(), a public BACnetClient.write_property() to the child's
# target at priority=8 can produce a notification. Query the parent's Audit Log 7
# under a deadline to observe receipt; the write ACK alone is not that evidence.
```

- Each Reporter identifier must be a non-Boolean integer in `0..=4194302`.
  Empty/over-64 lists, duplicate identities and unknown fields are rejected.
  Provision the Device recipient independently with `configure_audit_recipient`,
  using a copied `AuditRecipientInput` Device or Address mapping. Device choices
  must be concrete, remote Device identifiers (instance 4194303 is reserved).
  Address choices use the supported direct unicast B/IP subset. Missing provision
  fails startup before registration transfer, including at Audit_Level NONE.
  See [Device recipient writes](device-audit-recipient.md) for the complete bounded contract.
- `audit_level` is required and exactly `"none"`, `"audit_config"` or `"audit_all"`.
  Other strings raise `ValueError`; non-strings raise `TypeError`. DEFAULT and
  proprietary levels are not exposed. NONE suppresses ordinary reporting; AUDIT_CONFIG
  treats Present_Value writes as operational (suppressed), other property writes,
  implemented list/file writes and CREATE/DELETE as configuration operations.
- `auditable_operations` is a required non-Boolean integer mask, not a list or
  an operation ordinal: WRITE is `1 << AuditOperation.WRITE.to_raw()` (`2`).
  Bits 0–15 are standard operations; bits 32–63 are preserved proprietary positions.
  Reserved bits 16–31, negatives and u64 overflow raise `ValueError`; wrong types,
  including bool, raise `TypeError`. Accepting a bit does not implement its source.
- `issue_confirmed_notifications` requires actual `True` or `False`; integers
  and truthy objects raise `TypeError`. The three optional dict fields are
  `monitored_objects`, `audit_priority_filter`, and `maximum_send_delay`.
  Validation finishes before object settings or selection change.
- `monitored_objects=None` (or omission) removes the optional `Monitored_Objects`
  property (`UNKNOWN_PROPERTY` on read) and selects all ordinary targets. An exact
  `list` selects exact `ObjectIdentifier`s or all instances of each `ObjectType`,
  including supported proprietary/extensible values from `ObjectType.from_raw()`.
  `None` entries are retained as ignored NULL selectors, not wildcards: `[]` and
  `[None]` select no ordinary targets. Duplicates/overlaps never duplicate records.
  Other containers (including list subclasses), raw integers/bools, strings,
  mappings or other element types raise `TypeError`, with an index for bad elements.
- `audit_priority_filter=None` (or omission) selects all priorities (`0xFFFF`).
  Otherwise it is a strict non-Boolean integer mask in `0..=65535`; `0x0000` is
  valid. Wrong types/bool raise `TypeError`, negatives/overflow raise `ValueError`.
  Bit 0 selects priority 1 through bit 15 selecting priority 16. For example,
  `1 << 7` selects priority 8; `1 << 15` selects priority 16, also used by a write
  with omitted priority. Filtering applies to commandable-property writes, not
  non-commandable writes or non-write operations. Existing list/file/lifecycle
  behavior is unchanged; enabled Reporter-target writes retain their bypass.
- `maximum_send_delay=None` (or omission) leaves Maximum_Send_Delay and Send_Now
  absent. A non-Boolean integer in `0..=3600` exposes the pair: zero sends
  immediately, while positive values enable bounded ordinary target batching.
  Wrong types/bool raise `TypeError`; out-of-range integers raise `ValueError`.
  See [delayed target controls and limits](delayed-target-audit.md).
- Every valid call replaces the complete selected set. Omitted options reset to
  catch-all selectors, all priorities, and absent delay/control properties.
  Failed calls preserve all settings and registrations.
  Input dictionaries, selector lists and values are copied. Enabled nominal overlaps
  expose CONFIGURATION_ERROR on every affected Reporter; only the lowest instance
  emits, before operation/value filters. Mandatory fallback does not add overlap.
- Binding and Reporter configuration may occur in either order. Device choices use
  existing configured direct B/IP IPv4 `add_device_binding()` routes. Address
  choices need no binding and use the direct unicast B/IP IPv4 subset described
  above. Neither choice adds discovery, routed, IPv6, SC or MS/TP destinations to
  this Python profile. An unresolved Device recipient does not fail configuration or
  startup: an enabled Reporter exposes `RELIABILITY=CONFIGURATION_ERROR` (`10`)
  and the fault bit in `STATUS_FLAGS`, without emitting or queuing ordinary records.
  Use existing `read_property()` on these properties; there is no separate status API.
- Startup revalidates every selected pending identity before draining registrations.
  Configuration freezes at ownership transfer: valid calls during startup, while
  running or after stop raise `RuntimeError`. Input validation precedes that check.
  Validation and TLS/serial preparation failures before transfer leave it retryable;
  later failures retain the existing lack of general rollback. Recreate and reapply
  static settings/bindings on a new server; they are not persisted.

By default `Monitored_Objects` remains absent (catch-all) and `Audit_Priority_Filter`
selects all priorities; `Audit_Source_Reporter` remains false. The Rust producer covers inbound WP/WPM elements, AddListElement/RemoveListElement,
AtomicWriteFile and CREATE/DELETE successes and authorized execution errors at
their existing operation boundaries. Normal operations require their operation
bit; enabled external Reporter property writes retain the core filter bypass.
Success omits Result; known execution errors include the response-mapped Error.
Each selected Reporter has its own optional bounded, memory-only AUDITING_FAILURE
resource-admission summary when its bit is enabled. No new ordinary producer source is introduced.

Delivery retains 64 shared immediate Audit permits, one total three-second deadline,
no retries or outbound segmentation, object-owned health and joined shutdown.
Optional `maximum_send_delay` (0–3600 seconds, `None` absent) provisions the paired
Maximum_Send_Delay/Send_Now properties on each selected target Reporter. Positive
delay uses bounded ordinary batching; zero exposes immediate delivery controls.
See [delayed target Audit reporting](delayed-target-audit.md) for limits, live wire
commands, historical-loss filtering and the three-second target stop drain. Delivery failure does not change the original operation result.
Unconfirmed send success proves only transport acceptance, not recipient storage.
No durable outbox, replay or restart-delivery guarantee is provided; the receiver's
file-backed storage is a separate contract. Installed-extension loopback tests in
`test_audit_api.py` prove queryable target WRITEs for both confirmation modes,
strict atomic validation, replacement, selector/priority filtering and Reporter-write
bypass, suppression, unresolved-recipient no growth and lifecycle freezing.
Broader source/bounds evidence remains the existing Rust
Reporter suites, not independent interoperability qualification.

Recipient changes through the active Device property also support local and
network writes with atomic old/new notification admission. Rust's supported
`write_local` operation also shares the target observer; raw database authoring
and physical Input sampling remain outside it. AV/BV policy rows are described
below. No Python live configuration/callbacks, payload-origin verification, standalone
source-side reporting, ordinary sample/event production,
WriteGroup expansion, source batching, durability, full Reporter/Audit/BIBB/BTL/certification,
independent interop or #345 closure is claimed.

#### Object-owned AV/BV Audit policy

`BACnetServer`, `BipEndpoint`, `ScEndpoint`, and `MstpEndpoint` accept three
creation-time keyword arguments on `add_analog_value` and `add_binary_value`:

- `audit_level`: `None` (absent), `"default"`, `"none"`, `"audit_config"`, or `"audit_all"`.
- `auditable_operations`: `None` (absent) or a u64 operation mask. Reserved bits 16–31 are rejected.
- `audit_priority_filter`: `None` (absent), `"inherit"` (present BACnet NULL), or a 16-bit mask. Bit 0 selects priority 1.

Validation occurs before registration, with no I/O. Invalid names/ranges raise
ValueError; noninteger masks, including bool, raise TypeError. Endpoint pending
registrations retain the typed policy across their existing startup retry paths.
These options provision readable optional rows; they do not enable an endpoint
target Reporter or broaden its executing service set. The standalone target
Reporter uses the object overrides for READ/WRITE/CREATE/DELETE; its NONE setting
remains the master suppression boundary. Network writes can change provisioned
rows, but cannot add an absent row. Source reporting ignores remote object policy.

```python
server.add_analog_value(7, "Setpoint", audit_level="default",
                        auditable_operations=0b11, audit_priority_filter="inherit")
server.add_binary_value(8, "Enable", audit_level="audit_config")
```

Actual Audit_Level changes bypass the object's own NONE/WRITE suppression under
an enabled Reporter; actual Auditable_Operations changes bypass WRITE while the
effective level is enabled. These eligible actual changes reserve immediate
notification resources before mutation. A missing route or unavailable runtime,
capacity, confirmed lease or APDU fit returns SERVICES/SERVICE_REQUEST_DENIED;
the property remains unchanged. This is a local admission policy, not a delivery
guarantee. Equal-value, NULL and ordinary writes retain their existing behavior;
other failed writes retain ordinary filters.
AV/BV absent/NULL priority filters inherit the Reporter under the object-specific
clauses, despite conflicting generic wording. See the [Rust policy contract](rust-api.md#object-owned-avbv-audit-policy)
for the interpretation, WPM/local-write behavior, and bounded lifecycle support.

#### Building Control

```python
server.add_loop(
    instance=1,
    name="PID Loop",
    output_units=98,  # percent
    controlled_variable_units=62,  # degrees Celsius
    priority_for_writing=10,
)
server.add_command(instance=1, name="Command")
server.add_timer(instance=1, name="Timer")
server.add_load_control(instance=1, name="Load Control")
server.add_program(instance=1, name="Program")
server.add_averaging(instance=1, name="Averaging")
server.add_staging(
    instance=1,
    name="Two-stage fan",
    present_value=5.0,
    min_present_value=0.0,
    units=62,
    priority_for_writing=8,
    # Each tuple is (limit, target value bits, deadband).
    stages=[(10.0, [False], 1.0), (20.0, [True], 1.0)],
    # References are always local and must be BO, BV, or BLO objects.
    target_references=[ObjectIdentifier(ObjectType.BINARY_OUTPUT, 1)],
    stage_names=["Off", "On"],
)
```

`add_staging` validates the complete ladder and target mapping atomically; it
does not invent stage limits, deadbands, names, priorities, or targets. Each
stage's bit list must have the same length as `target_references`, and remote
device references are not exposed by this local-only Python boundary. Runtime
array writes retain their configured lengths so the coupled arrays never pass
through a partially configured state. Local target writes complete during
write handling; failures set source Reliability to `UNRELIABLE_OTHER` until a
current plan succeeds. `Out_Of_Service` decouples targets and returning to
service reapplies the current stage. Staging does not advertise intrinsic
reporting. It supports COV: a SubscribeCOV notification carries Present_Value,
Status_Flags and Present_Stage, and fires on a Present_Value move of at least
the writable `COV_Increment`, a Status_Flags change or a Present_Stage change.
A Loop's COV notification carries Present_Value, Status_Flags, Setpoint and
Controlled_Variable_Value and fires on a `COV_Increment` move of Present_Value
or a Status_Flags change. Loop Present_Value is network-writable only while
Out_Of_Service is TRUE; in service the application supplies it with
`set_present_value_local`.

The application that runs the loop's algorithm also feeds its measurement:
`await server.set_controlled_variable_value_local(loop_id,
PropertyValue.real(21.5))` sets Controlled_Variable_Value, which stays
read-only over the network. It takes a finite REAL, rejects other objects with
OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED, and is accepted while Out_Of_Service is
TRUE. A SubscribeCOVProperty on the property is notified of the change; a
SubscribeCOV on the Loop is not, and its next notification carries the new
value. The server doesn't follow Controlled_Variable_Reference itself.
`add_loop`'s keyword-only `controlled_variable_units`,
`proportional_constant_units`, `integral_constant_units`,
`derivative_constant_units` (NO_UNITS when omitted) and `priority_for_writing`
(16 when omitted) set rows that are read-only over the network; units above
65535 or a priority outside 1 to 16 raise VALUE_OUT_OF_RANGE. Peers can write
the Loop's Action (DIRECT until written).

The application feeds an Averaging object too, because the server doesn't
read its Object_Property_Reference: it samples the referenced property and
passes each value with `await server.add_averaging_sample_local(averaging_id,
PropertyValue.real(21.5))`. A BOOLEAN (counted as 0 or 1), Signed, Unsigned
and Enumerated sample is accepted as well as a finite REAL. Another datatype,
Double included, raises INVALID_DATA_TYPE and NaN or an infinity
VALUE_OUT_OF_RANGE, and a refused sample isn't counted; other objects raise
OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED. Minimum_Value, Maximum_Value,
Average_Value, Attempted_Samples and Valid_Samples change together and go
through the server's COV path. SubscribeCOV on an Averaging object is refused,
since Table 13-1 has no row for it, but a property subscription
(SubscribeCOVProperty or SubscribeCOVPropertyMultiple) is notified when its
property moves by the subscription's COV increment, or on any change without
one; the report has no Status_Flags. The statistics cover every sample so far,
since Window_Interval and Window_Samples aren't served yet.

#### Lighting

```python
server.add_lighting_output(instance=1, name="Dimmer")
server.add_binary_lighting_output(instance=1, name="On/Off Light")
```

#### Life Safety

```python
server.add_life_safety_point(instance=1, name="Smoke Detector")
server.add_life_safety_zone(instance=1, name="Floor 3 Zone")
```

Python-hosted servers currently expose no LifeSafetyOperation authorization or
trusted `Operation_Expected` state channel. Inbound LifeSafetyOperation is
therefore fail-closed (`SERVICES / SERVICE_REQUEST_DENIED`) for these objects.
Use the Rust server API when authorized silence/unsilence execution is required.

A running server's application sets the states it derives:
`await server.set_present_value_local(point_id, PropertyValue.enumerated(2))`
sets Present_Value (here ALARM) and
`await server.set_tracking_value_local(point_id, PropertyValue.enumerated(0))`
sets Tracking_Value. Each takes an Enumerated BACnetLifeSafetyState, standard
or from 256 to 65535, and raises VALUE_OUT_OF_RANGE for another number,
INVALID_DATA_TYPE for another datatype and OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED
for an object other than a Life Safety Point or Zone. Each changes only its own
property, so latching Present_Value until reset is up to the application.
Present_Value is taken while Out_Of_Service is set; a Tracking_Value then waits
for the return to service behind a client's simulated one. A SubscribeCOV on
the object hears Present_Value changes, and a property subscription on
Tracking_Value hears that one.

#### Access Control

```python
server.add_access_door(instance=1, name="Main Entry")
server.add_access_point(instance=1, name="Lobby Access")
server.add_access_credential(instance=1, name="Badge 001")
server.add_access_user(instance=1, name="John Doe")
server.add_access_rights(instance=1, name="Employee Access")
server.add_access_zone(instance=1, name="Building A")
server.add_credential_data_input(instance=1, name="Card Reader")
```

#### Transportation

```python
server.add_elevator_group(instance=1, name="Elevator Bank A")
server.add_escalator(instance=1, name="Escalator 1")
server.add_lift(instance=1, name="Elevator 1", num_floors=10)
```

#### Groups & Views

```python
server.add_group(instance=1, name="HVAC Group")
server.add_global_group(instance=1, name="All Temps")
server.add_structured_view(instance=1, name="Floor Plan")
```

#### Extended Value Types

```python
server.add_integer_value(instance=1, name="Counter")
server.add_positive_integer_value(instance=1, name="Index")
server.add_large_analog_value(instance=1, name="Energy Total")
server.add_character_string_value(instance=1, name="Description")
server.add_octet_string_value(instance=1, name="Raw Data")
server.add_bit_string_value(instance=1, name="Flags")
server.add_date_value(instance=1, name="Install Date")
server.add_time_value(instance=1, name="Start Time")
server.add_date_time_value(instance=1, name="Timestamp")
server.add_date_pattern_value(instance=1, name="Weekdays")
server.add_time_pattern_value(instance=1, name="Work Hours")
server.add_date_time_pattern_value(instance=1, name="Schedule Pattern")
```

#### Measurement & File

```python
server.add_accumulator(instance=1, name="kWh Meter", units=70)      # 70 = kilowatt-hours
server.add_pulse_converter(instance=1, name="Pulse Count", units=95) # 95 = counts
server.add_file(instance=1, name="Config File", file_type="text/plain")
server.set_file_data(instance=1, data=b"mode=occupied\n")

server.add_file(instance=2, name="Record File")
server.set_file_access_method(instance=2, access_method="record")
server.set_file_records(instance=2, records=[b"first", b"second"])
```

#### Configured Network Port snapshots

```python
server.add_bip_network_port(instance=1, name="BIP Port", ip_address="192.0.2.10",
                            udp_port=47808, network_number=0, apdu_length=1476)
```

`add_bip_network_port` registers a configured, **unbound** IPV4/NORMAL application
snapshot. It does not inspect or configure the server's socket. The local Port ID
is its object instance, restricted to 1–255; UDP zero is independently allowed.
The constructor accepts keyword-only `ip_address`, `udp_port`, `network_number`,
`apdu_length`, `subnet_mask`, `default_gateway`, and `dns_servers`. Defaults use
zero addresses/mask/gateway and one zero DNS address for unavailable configuration;
an explicitly empty DNS list is invalid. Addresses must be IPv4 strings.
Network numbers range from 0 to 65534; zero has UNKNOWN quality, and explicitly
configured nonzero values have CONFIGURED quality. APDU_Length (399) is any
unsigned value at least 50, independent of Device property62's discrete limits.
The default 1476 is declared B/IP capacity, not a measured or verified live limit.

Port configuration and the derived six-octet IP/UDP MAC are read-only. Successful
BACnet configuration writes require pending-change activation under Clause12.56;
this snapshot has no activation owner and rejects those writes. Changes_Pending
remains false, Command and obsolete Network Port property62 are absent. Description
and Out_Of_Service retain their existing object-local behavior. This is not a live
port control or complete Network Port/BBMD/foreign/DHCP support claim. The pre-1.0
raw `add_network_port(network_type=...)` API is removed.

### Registered B/IP Network Port

This receiving-port association remains a bounded single NORMAL B/IP profile. Local Network Number behavior is described below; complete Network Port conformance, BBMD/foreign-device registration authority and multiport routing remain outside this registration contract.

### Local Network Number controls

Three Python owners consume the two local nonrouter controls automatically, one per transport: `BACnetServer`, the endpoint classes and `BACnetClient`. `BACnetServer` and `BACnetClient` own them with `transport="bip"` (NORMAL B/IP), `"ipv6"` (normal multicast B/IPv6), `"sc"` and `"mstp"`; `BipEndpoint`, `ScEndpoint` and `MstpEndpoint` own them on their links. Python has no BBMD, foreign-device or Ethernet constructor, so the B/IP BBMD/foreign-device, B/IPv6 foreign-device and Ethernet paragraphs below describe Rust-only modes. A valid local unicast or broadcast What-Is-Network-Number receives a local-broadcast Network-Number-Is when the owner knows its number (Clauses 6.4.19–6.4.20). There is no proactive startup announcement: the Standard asks that of configured routers, not of every nonrouter node. An explicit registered Network Port with a nonzero configured number reports `CONFIGURED` and never replaces that number from an announcement. Zero starts `UNKNOWN`; an owner without registration also starts unknown, regardless of other declared objects.

A valid local-broadcast announcement with flag zero updates an unknown/learned owner to `LEARNED`. Flag one sets `LEARNED_CONFIGURED` and takes precedence over all subsequent flag-zero announcements. Further flag-one announcements may replace that learned value, including conflicts; an equal value still upgrades its quality. Both learned qualities transmit flag zero in their own responses. Selected-object `Network_Number` and `Network_Number_Quality` reads use the same database-owned state. Configuration remains immutable, so a new registration resets the pair from configured provenance; a new unregistered runtime starts unknown. There is no persistence of learned state across constructing a new runtime. After stop, the object retains the last observed pair until reconstruction or a new registration.

Routed controls, malformed payloads and unicast Network-Number-Is are ignored. A BBMD Forwarded-NPDU is a logical broadcast even when its UDP hop is unicast and remains eligible. Ignoring number zero, 65535 and flags outside zero/one is this implementation's validation policy, rather than an additional quoted Standard mandate. Conflicting announcements against a locally configured number produce a debug diagnostic without changing configuration.

Standalone clients start UNKNOWN on transports that opt into local nonrouter Number controls. They learn and reply using the same validation and precedence rules, without a Device object, registered Network Port, configured-number setter or persistence. One 256-entry serial worker owns this state; full or closed admission drops only Number controls. A held Number send leaves routed reason-4 Reject correlation and independent APDU dispatch available. Stop aborts and joins both the Number worker and dispatch before transport cleanup, retaining their joins across a canceled stop waiter. Drop aborts both. Already transmitted bytes cannot be retracted. Controlled-client tests qualify the shared intake/lifecycle behavior; Linux NORMAL-B/IP loopback and Ethernet virtual-link tests independently observe actual reply frames. Constrained-TLS SC tests observe Hub broadcast VMAC and exact Number bytes, including replies to direct-peer queries, while ordinary confirmed client requests complete. SC stop/drop retires client connections; the external DirectListener must separately be stopped and joined before its bind is released. Pending-send/queue cancellation remains covered by the generic controlled-client tests, rather than inferred from wire silence. Rust standalone-client B/IPv6 tests independently capture normal selected-link OriginalBroadcast and configured-foreign DBTN with exact source, destination, interface and Number bytes. Positive reply fences cover UNKNOWN, precedence and invalid/admission refusal; stop and eventual Drop release the socket, and reconstruction starts UNKNOWN. These external ignored Linux tests require the integration `ipv6` feature and isolated observer; ordinary hosted CI does not execute them. They add no Python foreign-device API, configured-client authority or physical-LAN claim. Separate isolated Linux standalone-client BBMD/foreign tests capture own Original-Broadcast versus forwarding traffic and exact DBTN to the configured BBMD. Positive Number fences cover UNKNOWN, BDT/FDT admission/refusal, alternate-sender compatibility, precedence and representative invalid/routed controls; registration NAKs retain DBTN attempts and the timer retries registration. An ordinary client ReadProperty completes during live Number controls, and awaited stop permits exclusive socket rebind before client Drop. No configured client number, new registration policy or complete Annex J claim is added. Rust MS/TP LoopbackSerial tests also cover the standalone client in both execution modes; see the MS/TP paragraph below.

SC starts UNKNOWN with no configured SC Network Port API; unrelated configured objects provide no authority. SC logical broadcast is the BVLC broadcast destination VMAC. A direct unicast What-Is is valid, but its Number reply uses the Hub broadcast path, never the saved original-direct APDU response capability. Hub-relayed controls do not identify an originating TLS leaf; SC control-origin authorization remains separate (#518). A message from a direct-connection peer is never a logical broadcast, so it can ask but cannot teach.

B/IP BBMD and configured foreign modes start UNKNOWN with no registered Network Port authority. BBMD mode learns admitted Original-Broadcast, BDT Forwarded-NPDU and registered foreign-device DBTN announcements; its own Number reply is a local Original-Broadcast, which it also forwards as a Forwarded-NPDU to its BDT peers and registered foreign devices like its other broadcasts (#937). It rejects an exact self UDP source tuple before forwarded delivery or fanout, preserving the self BDT row and admitted peers on the same IP at different ports. Configured foreign mode accepts structurally valid Forwarded-NPDU from alternate UDP senders under its existing compatibility policy and answers by DBTN to its configured BBMD. Logical broadcast conveys no authenticated origin. Registration rejection does not suppress DBTN attempts; the existing periodic registration loop continues. Shared-endpoint Number wire tests cover BBMD ServerOnly admission and Original-Broadcast replies, foreign ClientOnly alternate forwarding and DBTN through registration rejection/retry, and Both requester/responder progress during live controls plus stop/drop socket release. Linux loopback supplies the independent BBMD broadcast capture; foreign direct capture also runs on macOS. Existing controlled endpoint tests separately prove held-send cancellation and resumed stop. Broader shared-endpoint BBMD/foreign behavior remains experimental; these modes add no configured Network Port authority.

B/IPv6 starts UNKNOWN with no configured IPv6 Network Port authority. Normal mode learns admitted OriginalBroadcast announcements and answers by multicast OriginalBroadcast on the selected link. In the Rust configured foreign-device mode, an admitted Forwarded-NPDU from the configured BBMD is a logical broadcast despite its unicast UDP hop; replies use DBTN to that BBMD. A different BBMD endpoint cannot teach. Unicast NNI, routed controls and malformed payloads remain ineligible. Existing selected-link, source-address, destination/interface and VMAC checks still apply. There is no new IPv6 endpoint builder, number setter or Python foreign-device API.

Linux Ethernet full servers and standalone Rust clients start UNKNOWN with no configured Ethernet Network Port authority. The AF_PACKET receive path admits only the bound MAC and all-FF broadcast, before UI, XID or TEST handling; only all-FF is a logical group. This is the local single-link admission policy, not an additional quoted Clause 7 mandate. Existing self-source refusal remains. Actual isolated Docker Ethernet tests independently inspect destination/source, 802.3 length, LLC bytes, exact learned reply flag zero and padding, and verify stop/drop raw-FD release plus canceled transport-stop resumption. No privileged host interface or physical LAN is involved. The [opt-in fixture](../crates/bacnet-integration-tests/tests/ethernet_network_numbers/README.md) requires Linux and CAP_NET_RAW and is excluded from ordinary CI. There is no Ethernet endpoint builder or Python Ethernet API in this slice.

MS/TP uses the same unregistered UNKNOWN state through the Python full server's `AnyTransport` adapter, `MstpEndpoint`'s shared session and the `transport="mstp"` client, with no configured MS/TP Network Port API. Rust LoopbackSerial tests cover the full-server, shared-endpoint and standalone-client owners in Tokio and DedicatedThread modes, independently decoding broadcast standard frames and checking application progress and cancellation. Installed Python regression checks preserve the existing construction surface; they do not establish physical serial or RS-485 timing qualification. See the [MS/TP Number evidence](rust-api.md#local-network-number-controls).

Control work has its own 256-entry receiver and serial worker, so a blocked learning operation or SC Hub write does not stop incoming APDU handling or already-admitted Audit acknowledgment dispatch. A blocked socket writer still serializes physical egress; this does not promise a second concurrent send. Stop seals, aborts and joins that worker before transport cleanup; cancellation retains cleanup ownership. Queued endpoint control sends are caller-owned and canceled with the worker, while a send already started may have reached the wire. The registered-object lease remains with the final socket and admitted work.

The `BACNET-06-NONROUTER-NETWORK-NUMBER` row in the [conformance evidence](conformance/support-summary.md#ledger-rows) covers actual inbound BVLL controls through both B/IP owners, outgoing NPDU observation after a successful real broadcast send, and independent tests of the unchanged BVLL framing layer. The NORMAL B/IP owner fixture does not capture outgoing BVLL frames. Separate full-server BBMD/foreign tests independently decode actual loopback UDP: Linux BBMD tests distinguish own Original-Broadcast replies from Forwarded-NPDU fanout, and cross-platform foreign tests capture DBTN directly. Positive response fences cover refusal and recovery; held producer tests qualify APDU progress, canceled stop, drop and socket release. This loopback evidence does not qualify a physical LAN. Separate constrained-TLS SC fixtures independently decode actual broadcast-VMAC NNI bytes through both owners and `AnyTransport`; deterministic single-writer socket gates qualify bounded control queues, ACK/handler progress, cancellation and joined teardown. Already-admitted detached ordinary APDU sends retain their existing ownership; canceling Number work is not their retraction. Separate opt-in Linux tests capture full-server normal multicast and foreign DBTN bytes with an independent raw observer/BBMD, and a fresh installed Python extension qualifies normal multicast intake/output on the same isolated topology. These external-network tests are distinct from ordinary CI coverage. These controls do not establish a complete Network Port, Annex U/AB or router profile.


`BipEndpoint(..., network_port_instance=2, registered_network_port=2)` explicitly
associates its declared port 2 with one owned NORMAL B/IP transport. Omitting
`registered_network_port` leaves the declaration unbound. Selection requires a
concrete unicast `interface`, matching declared instances 1–255 and a matching
configured IP/UDP snapshot; `port=0` is supported. The full server accepts the same
`registered_network_port=2` constructor keyword, with the selected object supplied
separately by `add_bip_network_port(2, ..., ip_address=..., udp_port=...)` before
start. Declaring or adding an object alone never selects a live port.

Successful start publishes actual announced IP/UDP/derived MAC and `APDU_Length` (399) = 1476.
The selected configuration and Out_Of_Service are read-only while its lifetime
lease survives; pending activation, BBMD/foreign modes, rebind and same-device
multiport routing remain unsupported. Other configured rows remain unbound.

`BipEndpoint.local_address()` and `status()["local_address"]` report the same
active announced address and actual ephemeral port for **all** active B/IP
endpoints, including unregistered wildcard-interface defaults. They raise
`RuntimeError` before successful publication, while stopping, after failure and
after close. Queries ordered behind startup wait for its publication/cleanup;
creating a Future is not admission. SC/MS/TP address behavior is unchanged.

The seven File configuration methods are synchronous and operate only on a
pending built-in File before `start()`:

- `set_file_access_method(instance, access_method)` accepts only `"stream"` or
  `"record"`. Select the mode before loading its corresponding payload; a mode
  change preserves both stored channels and does not convert between them.
- `set_file_data` / `get_file_data` require stream mode.
- `set_file_records` / `get_file_records` require record mode.
- `set_max_file_size` and `set_max_record_count` return the effective value
  after the built-in File clamp. These are growth limits for later
  AtomicWriteFile requests; lowering a cap does not truncate preloaded content.

Inputs are copied. Getters return a fresh `bytes`, or a fresh `list` containing
fresh `bytes`, so later Python-side mutation cannot alter Rust storage.
Preloading is trusted local configuration and is independent of `Read_Only`;
network clients read and write runtime content through AtomicReadFile and
AtomicWriteFile, where `Read_Only`, access method, caps, and all-or-failure
behavior remain enforced. These methods do not mutate a live database and do
not persist File content across stop/restart.

### Lifecycle

```python
await server.start()
# Server is now responding to BACnet requests
address = await server.local_address()  # e.g., "0.0.0.0:47808"
await server.stop()
```

### Runtime Object Access

#### `read_property(object_id, property_id, array_index=None) -> PropertyValue`

Read a property from a local object in the server's database.

```python
value = await server.read_property(
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
)
print(value.value)  # 72.5
```

#### `write_property_local(object_id, property_id, value, priority=None, array_index=None, *, source_object)`

Write a property on a local object with a required keyword source. Explicit
`source_object=None` selects the server Device; an ObjectIdentifier names an
existing local initiating object. Six-family command-source writes require a
concrete server Device, and source corrections retain that Device as owner.
Unrelated local properties retain their no-Device behavior.

```python
await server.write_property_local(
    ObjectIdentifier(ObjectType.ANALOG_VALUE, 1),
    PropertyIdentifier.PRESENT_VALUE,
    PropertyValue.real(73.0),
    source_object=None,
)
```

Local writes are trusted-local by design: `write_property_local` bypasses network
mutation authorization. The constructor's keyword-only
`mutation_policy="permissive"` selects the native default; `"deny_all"` denies
valid inbound property writes (WP/WPM), object creation/deletion, list additions/
removals, file writes, and the three COV subscription services through the same
Rust gate. Denials return SERVICES / SERVICE_REQUEST_DENIED, preserving WPM's
failed-reference error shape. Remote reads and trusted local writes still work.
No Python callback or duplicate gate is involved.

Invalid mode strings raise `ValueError`; non-strings raise `TypeError` during
construction, before startup drains registrations or performs I/O. DCC,
ReinitializeDevice, LifeSafety and Audit keep separate policies; this option
neither configures endpoint Device-write authorization nor identifies certificate
principals. See [Local mutation authorization](mutation-policy.md) for exact
service coverage, validation precedence and exclusions.

#### `comm_state() -> int`

Get the server's current DeviceCommunicationControl state.

```python
state = await server.comm_state()
# 0 = Enable, 1 = Disable, 2 = DisableInitiation
```

#### `cov_counters() -> CovCounters`

Sample the server's COV telemetry: a dict holding every field of the Rust
`CovCounters` under the same name, typed as the `CovCounters` TypedDict in the
stub. `subscriptions_active` is a gauge; the other fields are running totals
that start at zero on each `start()`. Each field is read on its own, so one
sample is not an atomic aggregate. Like `comm_state()`, it raises
`RuntimeError` before start and after stop.

```python
counters = await server.cov_counters()
counters["subscriptions_active"]          # subscriptions held now
counters["subscriptions_rejected_quota"]  # refused by the per-peer quota
counters["notifications_throttled_peer"]  # skipped at the confirmed in-flight limit
counters["timed_changes_dropped"]         # timestamped COV-multiple changes lost
```

| Field | Counts |
|---|---|
| `subscriptions_active` | Subscriptions held now |
| `subscriptions_created` | Subscriptions admitted (a renewal is not a new one) |
| `subscriptions_rejected_quota` | Refusals by the per-peer subscription quota |
| `subscriptions_rejected_capacity` | Refusals by the global or reserved capacity |
| `subscriptions_rejected_indefinite` | Refusals of indefinite lifetimes, by policy or the per-peer indefinite quota |
| `subscriptions_cancelled` | Subscriptions explicitly cancelled |
| `subscriptions_purged` | Expired subscriptions removed |
| `notifications_sent` | Notifications sent, confirmed and unconfirmed |
| `notifications_confirmed` | Confirmed notifications sent |
| `notifications_unconfirmed` | Unconfirmed notifications sent |
| `notification_bytes_sent` | APDU bytes of the notifications in `notifications_sent` |
| `notifications_throttled_fanout` | Notifications not sent because the per-event count or byte budget ran out |
| `notifications_throttled_peer` | Confirmed notifications not sent because the peer was at its in-flight limit |
| `timed_changes_dropped` | Timestamped COV-multiple changes discarded for good, the running signal for a subscriber whose maximum APDU can't hold one |
| `untimed_references_oversized` | Each COV-multiple report that left out an untimestamped reference too large for one notification |

The binding builds the dict from an exhaustive pattern over the Rust struct, so
a counter added in Rust must be added here before the bindings compile.

#### COV policy

The keyword-only `cov_policy` constructor argument sets the limits behind those
counters. It takes a dict, typed as the `CovPolicy` TypedDict in the stub, whose
keys are the fields of the Rust `CovPolicy` under the same names. A key left
out keeps its default, and `None` or `{}` gives the defaults. The policy is
copied at construction and applies to every later `start()`.

```python
server = BACnetServer(
    1234,
    cov_policy={
        "max_subscriptions_per_peer": 8,
        "allow_indefinite_subscriptions": False,
        "reserved_peers": [bytes([192, 168, 1, 20, 0xBA, 0xC0])],  # B/IP: IP then port
    },
)
```

| Key | Default | Unit | Limits | Counter it moves |
|---|---|---|---|---|
| `max_subscriptions_global` | 1024 | subscriptions | Positive. Subscriptions held across all peers | `subscriptions_rejected_capacity` |
| `max_subscriptions_per_peer` | 64 | subscriptions | Positive. Subscriptions one peer may hold | `subscriptions_rejected_quota` |
| `reserved_capacity` | 64 | subscriptions | Slots of the global cap kept for reserved peers, clamped to it. Has no effect while both reserved lists are empty; 0 keeps none | `subscriptions_rejected_capacity` |
| `reserved_peers` | `[]` | MAC `bytes` | Directly attached peers that may use the reserved slots; each MAC is 1 to 255 octets | |
| `reserved_recipients` | `[]` | `(network, bytes)` | As `dcc_source_restriction`: `None` for a local peer, otherwise its routed source network (1 to 65534) and MAC (1 to 255 octets) | |
| `allow_indefinite_subscriptions` | `True` | `bool` | Whether a subscription without a lifetime is admitted | `subscriptions_rejected_indefinite` |
| `max_indefinite_per_peer` | 16 | subscriptions | Indefinite subscriptions one peer may hold, clamped to its per-peer cap; 0 admits none | `subscriptions_rejected_indefinite` |
| `max_notifications_per_event` | 64 | notifications | Positive. Notifications one change of a monitored object may send | `notifications_throttled_fanout` |
| `max_notification_bytes_per_event` | 65536 | APDU bytes | Positive. Bytes those notifications may total | `notifications_throttled_fanout` |
| `max_confirmed_in_flight_per_peer` | 16 | notifications | Positive. Confirmed notifications awaiting one peer's acknowledgment | `notifications_throttled_peer` |

The quotas count a directly attached peer by its MAC, and a peer behind a router
by its routed source network and MAC, so only `reserved_recipients` can reserve
slots for the latter. A request is checked against its peer's quota before the
global cap.

The constructor checks the dict before any I/O, with the exception types the
other keywords use: an unknown or non-`str` key, or a value of the wrong type,
raises `TypeError`, a negative or oversized integer `OverflowError`, and a value
the Rust `CovPolicy::validate` refuses `ValueError`. The Rust server runs the
same check before it starts a transport. The conversion names every field of
the Rust struct without `..`, so a field added in Rust must get a key here
before the bindings compile.

#### `local_address() -> str`

Get the server's bound address after start.

```python
addr = await server.local_address()  # "0.0.0.0:47808"
```

---

## Exceptions

All BACnet errors are raised as Python exceptions:

| Exception | Meaning |
|-----------|---------|
| `BacnetError` | Base exception for all BACnet errors |
| `BacnetProtocolError` | A remote or local BACnet protocol check returned an error (class + code) |
| `BacnetTimeoutError` | Request timed out (APDU retries exhausted) |
| `BacnetRejectError` | Remote device rejected the request |
| `BacnetAbortError` | Remote device aborted the request |

```python
from rusty_bacnet import (
    BacnetError, BacnetProtocolError, BacnetTimeoutError,
    BacnetRejectError, BacnetAbortError,
)

try:
    value = await client.read_property(addr, oid, pid)
except BacnetTimeoutError:
    print("Device not responding")
except BacnetProtocolError as e:
    print(f"Protocol error: class={e.error_class}, code={e.error_code}")
except BacnetRejectError as e:
    print(f"Rejected: reason={e.reason}")
except BacnetAbortError as e:
    print(f"Aborted: reason={e.reason}")
except BacnetError as e:
    print(f"BACnet error: {e}")
```

`BacnetProtocolError` has `error_class` and `error_code` integer attributes. Some services answer with a structured error body (Clause 21) that adds fields; each attribute below is `None` unless the device's error carried it:

| Attribute | Set by | Value |
|-----------|--------|-------|
| `first_failed_element_number` | AddListElement/RemoveListElement ChangeList-Error, CreateObject-Error; a server's `write_local` of a list an object refuses one element of | Position, from 1, of the list element or initial value that failed; 0 when the request failed for another reason. From `write_local`, the element's position in the list written |
| `first_failed_write_attempt` | WritePropertyMultiple-Error | `{"object_identifier", "property_identifier", "property_array_index"}` of the first write that failed |
| `first_failed_subscription` | SubscribeCOVPropertyMultiple-Error about one COV reference | The same dict for the refused reference; `None` for a general failure |
| `vendor_id`, `service_number` | ConfirmedPrivateTransfer-Error | The private service the error answers |
| `error_parameters` | ConfirmedPrivateTransfer-Error | Encoded vendor-defined error parameters (`bytes`), when present |
| `vt_session_identifiers` | VT-Close error that lists them | Local identifiers of the sessions that could not be closed |

`BacnetRejectError` and `BacnetAbortError` have a `reason` integer attribute.

---

## Complete Example

```python
import asyncio
from rusty_bacnet import (
    BACnetClient, BACnetServer,
    ObjectType, ObjectIdentifier, PropertyIdentifier, PropertyValue,
    EnableDisable, ReinitializedState,
)

async def server_example():
    """Run a BACnet server with some objects."""
    server = BACnetServer(device_instance=1234, device_name="Test Device")
    server.add_analog_input(instance=1, name="Zone Temp", units=62, present_value=72.5)
    server.add_binary_value(instance=1, name="Override")
    await server.start()
    print(f"Server running at {await server.local_address()}")

    # Publish an application-owned Input sample at runtime
    await server.set_present_value_local(
        ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
        PropertyValue.real(73.0),
    )

    await asyncio.sleep(60)
    await server.stop()

async def client_example():
    """Read and write to a remote BACnet device."""
    async with BACnetClient() as client:
        addr = "192.168.1.100:47808"
        ai1 = ObjectIdentifier(ObjectType.ANALOG_INPUT, 1)

        # Discover devices
        await client.who_is()
        await asyncio.sleep(2)
        for dev in await client.discovered_devices():
            print(f"Found device {dev.object_identifier.instance}")

        # Read single property
        value = await client.read_property(addr, ai1, PropertyIdentifier.PRESENT_VALUE)
        print(f"Temperature: {value.value}")

        # Read multiple properties at once
        results = await client.read_property_multiple(addr, [
            (ai1, [
                (PropertyIdentifier.PRESENT_VALUE, None),
                (PropertyIdentifier.OBJECT_NAME, None),
                (PropertyIdentifier.UNITS, None),
            ]),
        ])
        for obj in results:
            for prop in obj["results"]:
                if prop["value"]:
                    print(f"  {prop['property_id']}: {prop['value'].value}")

        # Subscribe to COV notifications
        await client.subscribe_cov(addr, 1, ai1, confirmed=True, lifetime=300)

        # Listen for changes (in a separate task)
        async def listen():
            notifications = await client.cov_notifications()
            async for notif in notifications:
                for v in notif.values:
                    print(f"COV: {v['property_id']} = {v['value']}")

        listener = asyncio.create_task(listen())
        await asyncio.sleep(30)
        listener.cancel()

asyncio.run(client_example())
```

---

## Endpoint (one transport, both roles)

`BipEndpoint`, `ScEndpoint`, and `MstpEndpoint` own one transport above both
sibling roles. Each exposes `await endpoint.client()` (`EndpointClient`) and
`await endpoint.server()` (`EndpointServer`); roles hold no lifecycle and fail
closed with `BacnetError` after the owner closes. Builder-time config only:
`DeviceIdentity` (instance/vendor/APDU/segmentation/services/ports/UUID) is
validated in the constructor; there is no post-start owner mutation.

```python
endpoint = BipEndpoint(device_instance=1001, vendor_id=42, port=47808)
endpoint.add_analog_input(instance=1, name="Zone Temp", present_value=21.5)
async with endpoint:
    client = await endpoint.client()
    value = await client.read_property("127.0.0.1:47808", oid, pid)
```

`await endpoint.status()` returns a redacted snapshot (`is_running`,
`device_instance`, `vendor_id`, `max_apdu`, `transport`, `local_address`,
`active_leases`, plus policy counters). `local_address()` is `"ip:port"`
(BIP), VMAC hex (SC), or station string (MS/TP). Roles expose no callbacks;
the client initiates `read_property`, `read_range` and `read_property_multiple`; concurrent use is
`asyncio.gather` over these reads plus
`is_session_alive()` polling — never Rust-calls-Python. Interpreter
finalization only seals forcefully; always await `close()` or context exit.
BIPv6/Ethernet have no endpoint owner; use the standalone path there.

Endpoint server roles advertise their actual RP or explicitly enabled RP+WP
profile and expose neither Device COV list property. A supplied `services` list
must include RP and cannot claim unsupported execution; incompatible server-role
profiles fail startup before ingress, including when Device writes are disabled.
ClientOnly has no responder and keeps its service list as a local declaration.

### Endpoint lifecycle and cancellation

For B/IP, SC and MS/TP, `start()`, `close()` and context exit return native
`Awaitable[None]` Futures whose successful awaited value is Python `None`.
An explicit second start while running raises `BacnetError`; context reentry
returns the same endpoint. After awaited close, a new start can create a new
session. Registrations consumed by a successful start are not replayed on restart.

Admission occurs when the Rust operation acquires the endpoint lifecycle lock,
not when Python creates its Future. Competing start/context-entry calls cannot
replace a live session or acquire a second transport. TLS file loading, dialing
and serial open now occur after admission; their setup errors arrive when the
Future is awaited, rather than synchronously from the method call. Constructor
validation remains synchronous.

When polled, close requests cancellation of connection preparation ahead of its
lifecycle admission and then waits for ownership. That request remains visible
until admission or cancellation of the close waiter; it cannot cancel a later
restart after close finishes. A start interrupted there
raises `RuntimeError("endpoint startup cancelled by close")`. After transport
session startup begins, the owner lets it settle, then joins teardown before
close returns. This avoids abandoning partially started ingress. Close therefore
waits for that startup/teardown work, including the transport's existing handshake
limits; there is no new universal close timeout. Later admitted startup is a new
operation and may run after close.

Cancelling a Python startup waiter cancels safe connection preparation. If session
startup has begun, its worker retains ownership and finishes startup and cleanup.
Cancellation can race successful publication, so cancelling alone does not prove
that no resource was acquired or that the endpoint is stopped. Always await
`close()` (or context exit) when cleanup matters. If a close waiter is cancelled
after admission, cleanup continues under the owner; another awaited close joins
that work. Context exit does not suppress exceptions from the context body.

Synchronous `add_*` registrations are rejected while starting, running or stopping.
Failed startup, or cancellation observed before successful publication, restores
the exact pending registrations after owned resources have been released. The
registration gate reopens after terminal cleanup. Role access and status share the
lifecycle lock, so they cannot observe a half-published session.

### Endpoint ReadPropertyMultiple

`await client.read_property_multiple(address, specs)` shares standalone RPM's
ordered list of object dictionaries (`object_id`, `results`). Each result has
`property_id`, `array_index`, `value` (`PropertyValue`, raw `bytes`, or `None`) and
`error` (an `ErrorClass`/`ErrorCode` tuple or `None`). Duplicate occurrences remain
separate. Successful values echo the requested index; an inline error may omit
it. Entire ACK identity/order/count correlation precedes returning results.

The endpoint accepts 1–64 explicit references across nonempty object lists and
concrete identifiers. Empty lists, ALL/REQUIRED/OPTIONAL and wildcard object
instances raise `ValueError` before address parsing/I/O. Index zero is valid;
indexes outside native unsigned32 raise `OverflowError` during conversion.
Requests and raw ACKs must fit the configured unsegmented max APDU. Protocol,
size, malformed/mismatched ACK and closed-owner failures raise `BacnetError`.
Standalone RPM retains its broader selector profile but now rejects empty lists
through the shared fallible encoder. Endpoint source Reporter configuration is
still Rust-only; this method does not expose it in Python. The bundled server's
known-scalar error-index producer correction remains separate (#789).

### Migration: separately-constructed client/server to endpoint

Two separately constructed objects (`BACnetClient(...)` + `BACnetServer(...)`
used together) are documented as two connections: two sockets/ports (BIP),
two hub sessions (SC), or two serial opens (MS/TP, which cannot share one
port). The endpoint is the one-transport path.

| Old standalone | Endpoint equivalent |
|----------------|---------------------|
| `BACnetClient()` + `BACnetServer(device_instance=..., ...)` on different ports | `BipEndpoint(device_instance=..., vendor_id=..., port=...)` with `add_*` registrations, one `start()` |
| SC client + SC server with separate `sc_device_uuid` values | `ScEndpoint(..., sc_device_uuid=...)` — one UUID for dial + DEVICE_UUID |
| MS/TP client + server with separate `serial_port` opens | `MstpEndpoint(..., serial_port=...)` — one serial owner |

Old constructors are unchanged (zero behavior change). New code uses the
endpoint builders; see `examples/python/endpoint_bip.py` for a runnable
receive + initiate flow through one endpoint.

---


## Hub certificate bindings

```python
from rusty_bacnet import ScHub, ScHubCertificateBinding

node = ScHubCertificateBinding(
    uuid=node_uuid,
    allowed_vmacs=(port_vmac,),
    leaf_sha256=(current_leaf_sha256, renewal_leaf_sha256),
)
hub = ScHub(
    "127.0.0.1:0", "hub.pem", "hub.key", hub_vmac,
    ca_cert="site-ca.pem", device_uuid=hub_uuid,
    certificate_bindings=(node,),
)
```

Each frozen group's constructor is keyword-only. UUID, VMAC and leaf digest
lengths are 16, 6 and 32 bytes respectively. UUID must be nonzero; VMACs must not
be all zero/all ff. Both lists are nonempty and distinct. Read-only getters return
bytes or tuples of bytes; input sequences are copied and `repr` is redacted.
Compute fingerprints as `hashlib.sha256(leaf_der).digest()`, not from PEM text or
the public key. Multiple leaf digests explicitly permit certificate rotation.

`certificate_bindings=None` retains CA-valid admission. A configured sequence
must be nonempty, with no UUID, VMAC or fingerprint overlap between groups and
no allowed VMAC equal to the Hub's own VMAC. Shape/ownership failures raise
`ValueError` synchronously before PEM I/O or bind, using the native validator.
Tuple triples/dictionaries are not alternate group representations. The Hub
copies the validated policy; later edits to input lists cannot change it.

Bound mode rejects unmapped leaves, wrong UUIDs and unlisted VMACs, including
claims on offline or otherwise unreserved identities. Existing `admission_policy`
remains conjunctive: `allow_all` cannot override binding refusal, while
`deny_uuid_replacement` can refuse even a listed renewal. Rejection leaves an
incumbent intact. `admin_denied` includes binding denials without certificate
contents in status/errors.

This is explicit installation policy under Annex AB.7.4. It does not authenticate
relayed operations end to end, authorize operations, or secure direct SC ingress.
Every Hub feeding a trusted router ingress must enforce the selected policy;
#518/#524 remain separate. See the [native contract](rust-api.md#hub-certificate-bindings)
and [scoped evidence](conformance/standard-135-2020-ledger.md#hub-certificate-bindings).

## ScHub

BACnet/SC Hub — a TLS WebSocket relay for BACnet Secure Connect. Both `BACnetClient` and `BACnetServer` with `transport="sc"` connect to a hub as clients. The hub relays messages between connected nodes using VMAC addresses.

### Constructor

```python
from rusty_bacnet import ScHub
from uuid import UUID
import os

hub = ScHub(
    listen="127.0.0.1:0",       # Bind address (port 0 = auto-assign)
    cert="hub-cert.pem",         # Server TLS certificate
    key="hub-key.pem",           # Server TLS private key
    vmac=b"\xff\x00\x00\x00\x00\x01",  # Hub's 6-byte VMAC
    ca_cert="ca-cert.pem",       # Trusted issuer CA for mutual TLS
    device_uuid=UUID(os.environ["SC_HUB_DEVICE_UUID"]).bytes,
)
```

`ca_cert` is required: omission, `None`, or an empty string raises `ValueError`
at construction, before listening. Its fifth positional slot and `None` default
remain for argument-layout compatibility only; there is no server-auth-only
mode or insecure flag. Existing callers must supply the trusted issuer CA PEM
file, not a peer leaf certificate. Configure each SC node with its own
operational certificate/key pair and the CA that signs the hub certificate.

**Hub identity migration:** `device_uuid` is a new required keyword-only option.
Its `None` signature default preserves CA-first diagnostics, not a fallback UUID.
Missing/None, lengths other than 16 bytes, and all-zero UUIDs raise `ValueError`.
`bytes` and `bytearray` are copied into an owned 16-byte array; mutating the source
cannot change identity. The existing five positional slots remain unchanged.
After CA presence, the constructor checks VMAC length (the existing `RuntimeError`),
reserved all-zero/all-ff VMACs (`ValueError`), then UUID, all before file I/O/bind.
No additional VMAC bit-shape or UUID version/variant policy is imposed.

Admission and timeout policy is also constructor-validated, before bind, via
keyword-only options (positional layout unchanged):

```python
hub = ScHub(
    listen="127.0.0.1:0",
    cert="hub-cert.pem", key="hub-key.pem",
    ca_cert="ca-cert.pem",
    vmac=b"\xff\x00\x00\x00\x00\x01",
    device_uuid=hub_uuid,
    max_clients=256,              # registered-client cap (zero/overflow: ValueError)
    max_handshakes=256,           # pre-handshake cap (same error mapping)
    admission_policy="allow_all", # also "deny_all" or "deny_uuid_replacement"
    graceful_disconnect_ack_ms=5000,   # per-peer Disconnect-Ack budget
    graceful_ws_close_ms=5000,         # per-peer AB.7.5.5 close budget
    graceful_overall_ms=15000,         # whole-drain bound (must cover ack + close)
    handshake_tls_ms=10000,            # TCP-admission to TLS handshake budget
    handshake_websocket_upgrade_ms=10000,
    handshake_connect_request_ms=10000,  # 5s minimum per Annex AB.6.2.3
    probe_scan_interval_ms=30000, probe_idle_age_ms=60000,
    probe_ack_age_ms=5000, probe_send_budget_ms=5000,
    relay_send_budget_ms=5000,            # each transit relay acquisition + send
    broadcast_sender_burst=1024, broadcast_sender_per_second=128,
    broadcast_global_burst=4096, broadcast_global_per_second=512,
)
```

Out-of-range durations raise `ValueError` mirroring the native
`ScHubGracefulTimeouts::new` / `ScHubHandshakeTimeouts::new` errors;
negative integers raise `OverflowError`. `admission_policy` is a static string
only: `"allow_all"` (default), `"deny_all"`, or `"deny_uuid_replacement"`.
The last mode refuses an incoming connection that would replace an incumbent
with the same claimed UUID, at either the same or a moved VMAC. It evaluates the
current native registration classification under the same registry lock; no
Python callback or second registration map is involved. This is an explicit
local security policy before protocol acceptance. Default mode retains Annex AB
known-UUID acceptance/replacement; different-UUID VMAC conflicts still receive
the standard duplicate-VMAC NAK. No certificate-to-UUID identity is inferred.
Both denial modes use the existing `RESOURCES`/`OTHER` NAK family and increment
`admin_denied` when either the certificate binding or admin policy denies. Unknown mode strings raise `ValueError`
at construction, before credential I/O or binding. Non-string values — including Python callables — raise
`TypeError`: the native policy runs synchronously under the registry lock,
where attaching the GIL could deadlock, so no Python callback can be
installed. There are no deny-lists, issuance/rotation orchestration, or
distributed-admin features.

The `probe_*_ms` settings configure optional accepting-Hub probes, not the
initiating node's Annex AB keepalive. They share one native monotonic clock.
Idle and pending-ACK ages must be strictly exceeded at a scan; ACK age begins at
reservation before sending. Delayed scans are skipped, and serial sends can
postpone detection, so `probe_ack_age_ms` is not a hard closure deadline. A valid
matching ACK clears pending and refreshes activity; wrong/invalid ACKs do not.
`probe_send_budget_ms` includes sink acquisition and send.
`relay_send_budget_ms` independently bounds each transit acquisition-plus-send
attempt: NPDU/opaque unicast, each concurrent broadcast recipient, and forwarded
BVLC-Result. Timeout does not retire, retry, or fabricate a Result and cannot
retract buffered bytes. Healthy broadcast recipients progress independently.
Probe, control, cleanup and graceful-shutdown policies remain separate. The
pre-1.0 unicast-only keyword is removed without an alias; use `relay_send_budget_ms`.
Outcome counters retain their documented unicast-only scope.

Probe and relay values are positive integers in milliseconds, at most
`2**63 - 1` with platform monotonic representability also checked. Zero/excessive
values raise `ValueError`; negative/out-of-u64 integers raise `OverflowError`;
nonintegers raise `TypeError`. These are local representation bounds, not
normative BACnet probe ranges. Broadcast burst/refill fields use the existing
native rate policy with bounds `1..=(2**64 - 1)//1_000_000_000`; one token admits
one broadcast request, not one recipient. Exhaustion silently drops and updates
`broadcast_sender_exhausted` or `broadcast_global_exhausted`. All these settings
are validated in the constructor before file I/O or bind. [Executed scope](conformance/standard-135-2020-ledger.md#hub-operator-timing-and-broadcast-policy)
includes installed mutual-TLS probe and rate/counter tests.

The UUID identifies the hosting **device**, while VMAC identifies its hosting
**port**; Connect-Accept carries their exact configured bytes (base 2020 AB.2.11,
AB.6). The caller must provision the UUID before deployment and durably reuse it
for the device's entire lifetime (AB.1.5.3), including same-object stop/start and
fresh objects. No per-connection generation, storage backend, lifetime-history
check, or automatic certificate binding is provided. See [UUID provisioning](#sc-device-uuid-migration).

`start()` validates the CA store and server certificate/key before binding;
unreadable, empty, or malformed credentials and mismatched server keys raise
`BacnetError`. The hub accepts only TLS 1.3 with verified client certificates.
Missing, untrusted, expired, or not-yet-valid peer certificates are rejected.
This addresses the Python hub admission boundary of Annex AB.7.4, not full
security-profile conformance. CA membership does not authorize BACnet operations
or by itself bind a certificate to a claimed VMAC/Device UUID; the optional
`certificate_bindings` policy provides the separate registration check. Python startup loads/parses
files and delegates policy construction to native `ScHubTlsConfig::from_der`, then
uses `ScHub::start_with_tls_config` with the retained explicit UUID and default phase
timeouts. The identity migration is not another certificate-less-access fix;
required CA, credential error categories, file repair/retry and
async lifecycle remain unchanged. Native construction does not itself load files
or certify local certificate dates/issuer relationships.

All public Rust hub startup now requires the [constrained configuration](rust-api.md#bacnetsc-hub);
raw `TlsAcceptor` hub injection is retired by a Rust source-breaking change.
Python uses that alias and now passes its required owned hub identity.
Built-in Rust node APIs now require `ScNodeTlsConfig` too. This is an internal
Python integration, not another certificate-less-access fix or a signature change.
Issue #513 remains open for final acceptance assessment and remaining profile
limits. Python nodes require the
explicit credentials described [below](#bacnetsc-secure-connect).

### Methods

#### `start()`

Start the hub. Begins accepting WebSocket connections.

```python
await hub.start()
```

#### `stop()`

Forcefully stop the hub: seals admission and aborts workers without the
Disconnect exchange. Idempotent — stopping a stopped or never-started hub is
a safe no-op.

```python
await hub.stop()
```

#### `shutdown_gracefully() -> "graceful" | "forced"`

Bounded graceful shutdown: seals admission first, then drives the
hub-initiated Disconnect-Request, awaited Disconnect-Ack, and AB.7.5.5
WebSocket close handshake per established peer within the configured graceful
bounds, with a forceful fallback on expiry. Returns `"graceful"` only when
every peer completed the exchange, `"forced"` otherwise. Consumes the running
hub: a second call raises `RuntimeError` (use `stop()` for an idempotent
close). Cancelling the future leaves shutdown running; `stop()` stays safe
to call afterwards.

```python
outcome = await hub.shutdown_gracefully()  # "graceful" or "forced"
```

#### `status() -> ScHubStatus`

Bounded redacted snapshot: listener state, handshake/client counts, and
deny/drop counters. Counts and kind labels only — no certificates, keys,
VMAC maps, or payloads. Raises `RuntimeError` before start and after stop.

```python
status = await hub.status()
# {"listening": True, "max_clients": 256, "max_handshakes": 256,
#  "client_count": 1, "handshake_count": 0, "admin_denied": 0,
#  "broadcast_sender_exhausted": 0, "broadcast_global_exhausted": 0,
#  "outcomes": {...}}
print(status["outcomes"]["unicast_no_target"])
```

The nested `ScHubOutcomeCounts` typed dictionary has thirteen integer fields:
`uuid_replacements`, `vmac_collision_rejections`,
`registered_capacity_rejections`, `total_active_accept_drops`,
`handshake_accept_drops`, `tls_timeouts`, `websocket_timeouts`, `connect_timeouts`,
`unicast_no_target`, `unicast_target_limit`, `unicast_send_timeout`,
`unicast_send_error`, and `heartbeat_retirements`.
All saturate at `u64::MAX` and are independent for each started Hub. Refusals
count selected decisions, not delivered NAKs; a later Connect timeout may also
count. Unicast outcomes aggregate eligible NPDU and addressed opaque traffic;
malformed, pre-registration, stale-source, self/local, broadcast, and forwarded
Result paths are excluded. Only actual committed replacement or matching-generation
heartbeat removal counts. No send-success inference, payloads, peer identifiers,
or raw errors are retained. Fields are sampled independently and never drive
policy. Existing admin/broadcast counters and Python status lifecycle are unchanged.
See [scoped evidence](conformance/standard-135-2020-ledger.md#hub-outcome-status).

#### Context manager

`async with` starts the hub on entry and forcefully stops it on exit, even
if the body raised. Exiting twice, or after an explicit `stop()`, is safe.

```python
async with ScHub(..., device_uuid=hub_uuid) as hub:
    ...
```

Dropping the hub without awaiting `stop()`, `shutdown_gracefully()`, or
context-manager exit only requests forceful-seal cleanup on a running
runtime and cannot guarantee awaited close.

#### `address() -> str | None`

Get the hub's bound address after start.

```python
addr = await hub.address()  # "127.0.0.1:47900"
```

#### `url() -> str | None`

Get the hub's WebSocket URL.

```python
url = await hub.url()  # "wss://127.0.0.1:47900"
```

### Complete SC Example

Provision distinct hub-hosting device and node identities as described under
[SC Device UUID migration](#sc-device-uuid-migration); the explicit environment
variables here contain those already-stored UUID strings, not new per-start IDs.

```python
import asyncio
import os
from uuid import UUID
from rusty_bacnet import (
    BACnetClient, BACnetServer, ScHub,
    ObjectType, ObjectIdentifier, PropertyIdentifier, PropertyValue,
)

async def main():
    # 1. Start the SC hub
    hub_uuid = UUID(os.environ["SC_HUB_DEVICE_UUID"]).bytes
    server_uuid = UUID(os.environ["SC_SERVER_DEVICE_UUID"]).bytes
    client_uuid = UUID(os.environ["SC_CLIENT_DEVICE_UUID"]).bytes
    hub = ScHub(
        listen="127.0.0.1:0",
        cert="hub-cert.pem", key="hub-key.pem",
        ca_cert="ca-cert.pem",
        vmac=b"\xff\x00\x00\x00\x00\x01",
        device_uuid=hub_uuid,
    )
    await hub.start()
    hub_url = await hub.url()
    print(f"Hub running at {hub_url}")

    # 2. Start a server connected to the hub
    server = BACnetServer(
        device_instance=1000, device_name="SC Device",
        transport="sc",
        sc_hub=hub_url,
        sc_vmac=b"\x00\x01\x02\x03\x04\x05",
        sc_device_uuid=server_uuid,
        sc_ca_cert="ca-cert.pem",
        sc_client_cert="server-cert.pem",
        sc_client_key="server-key.pem",
    )
    server.add_analog_input(instance=1, name="Temp", units=62, present_value=72.5)
    await server.start()

    # 3. Connect a client to the same hub
    async with BACnetClient(
        transport="sc",
        sc_hub=hub_url,
        sc_vmac=b"\x00\x02\x03\x04\x05\x06",
        sc_device_uuid=client_uuid,
        sc_ca_cert="ca-cert.pem",
        sc_client_cert="client-cert.pem",
        sc_client_key="client-key.pem",
    ) as client:
        # Address the server by its VMAC (hex-colon notation)
        value = await client.read_property(
            "00:01:02:03:04:05",
            ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
            PropertyIdentifier.PRESENT_VALUE,
        )
        print(f"SC read: {value.value}")  # 72.5

    await server.stop()
    print(await hub.status())
    print(await hub.shutdown_gracefully())  # "graceful" (no peers left) or "forced"

asyncio.run(main())
```

---

## Transport Configuration Examples

### BACnet/IP (default)

```python
# Client
client = BACnetClient(
    interface="0.0.0.0",
    port=47808,
    broadcast_address="255.255.255.255",
)

# Server
server = BACnetServer(
    device_instance=1234,
    device_name="BIP Device",
    interface="0.0.0.0",
    port=47808,
)
```

### BACnet/IPv6

In current source, `ipv6_interface=None` and `"::"` select one unambiguous usable
local link and address. A non-loopback multicast interface is preferred; a unique
non-link-local address on it is preferred over a unique link-local address.
Ambiguity fails async client entry or server startup; use a concrete local IPv6
address to select its unique interface. This replaces published 0.11.0's wildcard
fallback without changing constructor signatures. There is no silent `::1`
fallback for failed physical selection. Explicit loopback remains node-local.

The selected address and actual bound port are used for outgoing data and control
frames. Incoming packets must belong to that interface and the selected unicast
address or BACnet multicast group before they can populate the VMAC table or
reach the application. Link-local addresses retain the interface zone internally;
multicast scope does not make them routable beyond their link. There is no Python
foreign-device entry point in this change.

Fresh installed Linux tests cover default and explicit ULA server Who-Is/I-Am and
client discovery. macOS loopback covers transport multicast intake and
unicast/control source preservation; Windows has compile evidence only. Full
Annex U conformance and deployment-network reachability remain unqualified.

```python
# Client
client = BACnetClient(
    transport="ipv6",
    ipv6_interface="::",
    port=47808,
)

# Server
server = BACnetServer(
    device_instance=1234,
    device_name="IPv6 Device",
    transport="ipv6",
    ipv6_interface="::",
    port=47808,
)
```

### BACnet/SC (Secure Connect)

#### SC Device UUID migration

Both `BACnetClient` and `BACnetServer` require the new **keyword-only**
`sc_device_uuid` for `transport="sc"`. Supply exactly 16 bytes whose entire value
is not zero. Omission, `None`, lengths such as 0/15/17, and all-zero values raise
`ValueError` in the constructor **after existing credential-presence checks** and
before certificate-file or network I/O. Accepted `bytes`/`bytearray` values are
copied into an owned fixed-size array; later mutation of the input buffer cannot
change the retained identity. UUID version/variant bits are not validated.

This is an intentional SC runtime compatibility break. The shared signature keeps
`sc_device_uuid=None` only for non-SC use; B/IP, IPv6, and MS/TP ignore the option
like other SC-only configuration. All old positional slots, including heartbeat,
IPv6, and server passwords, are unchanged. Existing SC callers must add the new
keyword even when using the old positional credentials.

Base Standard 135-2020 AB.1.5.3 wants a device's UUID created once, before the
device is first installed, kept in storage that survives a restart, and never
changed afterwards. **The caller owns all of this provisioning and persistence.** Load the
same stored bytes into every fresh hub/client/server object; do not call `uuid4()` or
otherwise generate a new ID during startup. The library does not choose a path,
store UUIDs, or detect a changed UUID without application-owned history. It cannot
guarantee lifetime identity. Python nodes retain their existing lifecycle support:
stop/start or recreate them with the persisted UUID; no automatic Python reconnect
support is added or claimed.

For illustration only, three independently provisioned **test** identities might be:

```python
from uuid import UUID
# Test fixtures only. Production must load its own durably provisioned values.
hub_uuid = UUID("9a21f164-1a15-454d-9ed7-e3a2710d7001").bytes
server_uuid = UUID("8e62ac46-d708-4226-9137-76a32b619315").bytes
client_uuid = UUID("95dfe4ef-97f6-490d-9a2c-f2b4b0c0e682").bytes
```

Do not share a UUID between distinct devices. Same-UUID replacement at the hub is
intentional (AB.6.2.3), including when a device's VMAC differs; it is not a promise
that two same-UUID nodes coexist. Distinct UUIDs also need non-colliding VMACs.
`ScHub` now requires its hosting device UUID and rejects reserved local VMACs,
as described [above](#schub). The underlying raw Rust transport now requires a
configured UUID and nonreserved local VMAC at start, before transport-owned I/O;
it cannot undo a caller's prior WebSocket dial. Python signatures and earlier
constructor preflights are unchanged. The raw guard runs at startup, and the Rust
transport gives applications no mutable access to its connection afterwards; see the
[Rust startup/retry limits](rust-api.md#bacnetsc-client-transport).
The owner-approved [#517 acceptance closeout](conformance/standard-135-2020-ledger.md#device-identity-acceptance-closeout)
resolves the scoped default/nil identity problem with caller-owned provisioning
and storage. These local API checks are not certificate-to-UUID
binding, full identity-profile validation, or full Annex AB conformance.

**Receiving hub compatibility break:** legacy raw peers sending an all-zero UUID
in Connect-Request are now rejected after TLS/WebSocket establishment, before
registration, activity refresh or replacement. Eligible NAKs use
`COMMUNICATION/PARAMETER_OUT_OF_RANGE` (7/80), not Duplicate-VMAC, with the existing
reply-addressing/suppression rules. New malformed peers close; malformed repeats
leave the registered peer's limits and heartbeat/activity state intact. Python
constructors are unchanged by this receive check. Nonzero UUID bits remain opaque;
generic Rust codecs and manual raw WebSocket sending still permit nil syntax.
Native `BACnetClient` async entry and `BACnetServer.start()` silently discard
Connect-Accept with a zero UUID after TLS/WebSocket setup. AB.2 prohibits replies
to response messages, so no NAK is sent. Invalid Accepts do not complete startup
or install peer identity/limits and do not reset the original connect wait. A
later valid Accept can complete that handshake; nil-only traffic times out.
Generated-certificate installed-native tests cover both paths without changing
Python signatures or exception mapping. This is local policy, not UUID-profile
or lifetime-storage validation; post-handshake startup rollback is not expanded.
See the [scoped evidence](conformance/standard-135-2020-ledger.md#received-peer-uuid-admission).

**Current-dev zero-limit receive policy (Refs #519):** native `BACnetClient` async
entry and `BACnetServer.start()` also silently discard Connect-Accept advertising
zero Max-BVLC or Max-NPDU. AB.2 forbids a response: no NAK, startup completion,
peer-limit commit or original connect-deadline reset. A later valid Accept can
recover; zero-only traffic expires the original wait. The native hub rejects
eligible zero-limit Requests with `COMMUNICATION/PARAMETER_OUT_OF_RANGE` (7/80)
before registration/activity/replacement, preserving existing reply suppression
and malformed-repeat behavior. Generated-certificate installed-native tests cover
both public node APIs and a surviving hub peer's ReadProperty.
This is **zero-only local policy**, not a universal minimum-capacity conformance
claim. All positive values remain compatible, including very small/inverted
pairs; positive floors and field relationship checks are deferred. Defaults,
outgoing budgets and Python signatures/exception mapping remain unchanged.
Generic Rust zero codec syntax and post-start public mutation exclusions remain.
#519 stays open/partial and does not reopen the closed #517 identity acceptance.
See [zero-capacity evidence](conformance/standard-135-2020-ledger.md#received-zero-capacity-admission).

#### Required operational credentials

**Compatibility change:** both `BACnetClient` and `BACnetServer` require all of
`sc_ca_cert`, `sc_client_cert`, and `sc_client_key` when `transport="sc"`.
Omission, `None`, or an empty string raises `ValueError` at construction. Supply
the installation's trusted CA PEM file and this node's operational certificate
with its matching private key. There is no native/system-root fallback,
certificate-less mode, or insecure flag. The `None` defaults and positional slots
(including subsequent heartbeat, IPv6, and server password arguments) remain
unchanged for non-SC use and argument-layout compatibility only.

File I/O remains at startup: client async entry and server `start()` load and
validate the files before TCP/DNS connection attempts. Unreadable, empty, malformed
credentials and cert/key mismatch raise `RuntimeError` with `TLS config error:`.
Server **local TLS configuration** failures leave pending object registrations
intact; repair files at the same paths and retry `start()`. The client also reloads
files on retry. This is not general startup rollback: later failures, including
TLS peer rejection after dialing, retain existing lifecycle behavior and may
consume server registrations. Preflight checks rustls configuration validity,
not the local certificate's date or issuer against the site store; the remote
peer validates that certificate during the real handshake.

TLS 1.3-only remains the existing local policy. Base Standard 135-2020 Annex
AB.7.4/AB.7.4.1.1 supplies the mutual-authentication and installation-credential
context, but this change is not full security-profile conformance, certificate
to VMAC/UUID authorization, or a change to hostname/revocation/issuer policy.
The shared native `ScNodeTlsConfig::from_der` now constructs this local policy;
Python interfaces and error categories remain unchanged. Normal TLS resumption is
preserved and may not retransmit certificates. Credentials are offered if requested
and compatible; a trusted server with no CertificateRequest can complete without
receiving the node certificate. Local configuration does not attest an arbitrary
remote hub's verification policy (#513 remains open/partial).

```python
# Client connecting to a hub
client = BACnetClient(
    transport="sc",
    sc_hub="wss://hub.example.com:47900",
    sc_vmac=b"\x00\x02\x03\x04\x05\x06",
    sc_device_uuid=client_uuid,  # Loaded from caller-owned lifetime storage.
    sc_ca_cert="ca-cert.pem",
    sc_client_cert="client-cert.pem",
    sc_client_key="client-key.pem",
    sc_heartbeat_interval_ms=30000,
    sc_heartbeat_timeout_ms=60000,
)

# Server connecting to a hub
server = BACnetServer(
    device_instance=1234,
    device_name="SC Device",
    transport="sc",
    sc_hub="wss://hub.example.com:47900",
    sc_vmac=b"\x00\x01\x02\x03\x04\x05",
    sc_device_uuid=server_uuid,  # Distinct provisioned device, not a new ID per start.
    sc_ca_cert="ca-cert.pem",
    sc_client_cert="server-cert.pem",
    sc_client_key="server-key.pem",
)
```

#### Heartbeat interval and timeout

Production BACnet/SC clients validate the configured heartbeat interval as `3000..=300000`
ms and require `sc_heartbeat_timeout_ms` to be greater than the interval.

#### Accepted-direct identity and responses

Current native source retains a verified direct leaf fingerprint
and connection incarnation through queued server work, duplicate/replay admission,
and partial request reassembly. Python does not expose a principal authorizer or
the direct listener through this API; its mutation policy remains the existing
static `permissive`/`deny_all` choice. The Rust identity APIs postdate published
0.11.0. Hub admission's scope-only channel assertion and Hub-relayed application
traffic never become downstream direct leaf identities. See the
[Rust identity contract](rust-api.md#accepted-direct-tls-identity). Native
`BACnetServer` now confines accepted-direct confirmed replies, LSO replay and
segmented-request controls to the original socket. Unconfirmed Who-Is/Who-Has
discovery replies retain ordinary routing. Python still exposes neither
direct-listener setup nor this response capability. This adds no Python direct-connection entry point
or Python direct-connection support. Native source also confines the standalone
client's inbound confirmed replies and the shared endpoint's narrow responder;
that does not change outgoing client transaction/retry policy or expose a Python
response capability. See the [server response scope](rust-api.md#accepted-direct-server-responses)
and [native client/endpoint scope](rust-api.md#accepted-direct-client-and-endpoint-replies).
Native `ScTransport::with_direct_tls` now admits bidirectional application traffic
with matching verified identity and original reply authority; established accepted
peers also serve ordinary unicast with discovery disabled. Arbitrary custom dialers
remain send-only. Outgoing transactions retain standard address/Invoke-ID correlation
and Hub/direct path switching, not a same-leaf continuity guarantee. These source
APIs postdate 0.11.0 and add no Python direct-connection entry point. See the
[native routing contract](rust-api.md#bidirectional-direct-traffic).

## Request admission limits

GetAlarmSummary has positive keyword-only `alarm_summary_max_objects=4096`
and `alarm_summary_max_service_ack_bytes=16384`. The work preflight includes
all database objects, even non-alarming objects, before any projection callback.
Overflow returns whole-service server Abort OUT_OF_RESOURCES; encoded service
byte overflow returns BUFFER_OVERFLOW, never a partial successful ACK. Bytes
exclude APDU/NPDU and are independent of peer APDU size. See
[GetAlarmSummary budgets](alarm-summary-budget.md) for migration, preserved
segmentation, error behavior and precise callback/allocation exclusions.

RPM additionally has independent, positive keyword-only constructor limits:
`rpm_max_result_elements=256` and `rpm_max_service_ack_bytes=16384`.
Whole-request expanded-result overflow returns server Abort OUT_OF_RESOURCES
before handler property reads. Accumulated encoded service-ACK overflow returns
server Abort BUFFER_OVERFLOW, without a partial ACK; previous read side effects
are not rolled back. Zero raises `ValueError`, negative/native-overflow values
raise `OverflowError`, before any transport startup. These limits do not bound
decoder/metadata allocations, individual property reads or value encodings,
allocator capacity, or whole-process memory. See [RPM budgets](rpm-budget.md)
for counting rules, Rust configuration, compatibility, and protocol rationale.

`BACnetServer(...)` accepts keyword-only `max_confirmed_in_flight=64` and
`max_unconfirmed_in_flight=32`, followed by keyword-only
`max_confirmed_in_flight_per_peer=16`, `max_unconfirmed_in_flight_per_peer=8`,
`confirmed_recovery_reserve=4`, and `max_recovery_in_flight_per_peer=1`.
Existing positional arguments and global defaults are unchanged.
All except the reserve must be positive and within the native semaphore range; zero is rejected during
construction, before any transport opens. These provisional defaults bound
top-level handler concurrency, not all server work or per-peer fairness.
Each effective peer cap is the smaller of its configured cap and global cap;
the reserve must satisfy `0 <= reserve < max_confirmed_in_flight`. Thus global=1
requires explicit reserve=0, and custom globals <=4 must specify a smaller reserve.
Reserve=0 makes ENABLE ordinary, not denied. A valid routed network (1..65534) and
nonempty source MAC identify the logical peer, otherwise the immediate MAC does.
On SC, the supplied VMAC/logical source is not an authenticated principal.
Identity multiplication/spoofing can exhaust global capacity; quotas do not
guarantee availability once that capacity is full. The default confirmed total64
is strictly partitioned into ordinary60/protected4 with no lending in either
direction. Only decoder-accepted DCC ENABLE is protected; [local DCC policy](dcc-policy.md)
defaults to denial without changing eligibility. Existing password checks
still apply in the handler, so wrong/missing required passwords can consume a slot
before PASSWORD_FAILURE. Ordinary peer16 and protected peer1 are independent:
the same peer can hold 16+1 handlers in either arrival order. This replaces the
former inclusive peer16 policy without changing constructor fields or defaults.
Ordinary peer capacity is clamped to global minus reserve; recovery peer capacity
is clamped only to reserve, no longer to the ordinary peer setting. For example,
ordinary peer1/recovery peer3/reserve3 permit 1+3 if global room exists. Reserve0
retains shared ordinary accounting with the ordinary peer cap clamped to global.
DCC ENABLE is the sole designated critical service in the owner-accepted bounded
#521 scope; other services have no recovery reserve. Seven service-specific
budgets are delivered, not blanket-deferred. See the
[acceptance/evidence matrix](request-admission.md#bounded-acceptance-and-evidence)
and [service budget index](request-admission.md#delivered-service-budgets) for
the completed scope, configuration/migration links and precise exclusions.
This acceptance is not a general fairness, all-configurations availability,
total-work or whole-memory guarantee; #522 remains separate and open.

`await server.request_admission_counters()` returns a stable typed dictionary
of independent active/admitted/overload/shutdown counters, including the
separate eight-worker Abort pool and its counted confirmed-drop fallback.
Like `comm_state()`, this accessor raises `RuntimeError` before start and after
stop. Admission totals do not imply successful response sends.
The additive `confirmed_global_overloaded_total`, `confirmed_peer_overloaded_total`,
`unconfirmed_global_overloaded_total`, and `unconfirmed_peer_overloaded_total`
fields classify rejections partition/global-first. New `recovery_active`,
`recovery_admitted_total`, and `recovery_overloaded_total` are protected subsets;
existing confirmed aggregates include both partitions. They remain zero when the
reserve is zero. Each aggregate overload total equals
its two reason totals at quiescence; independently sampled snapshots are not
atomic. No peer identity history is exposed.

See [server request admission](request-admission.md) for exact fields, accepted
ranges, overload behavior, and the known extreme-overload/conformance limitation.

### Multi-device batch concurrency

`BACnetClient.read_property_from_devices`,
`read_property_multiple_from_devices`, and `write_property_to_devices` accept
`max_concurrent=None` (32) or a positive integer that fits the platform native
`usize`. Zero raises `ValueError` synchronously before starting a future or I/O,
including an empty batch on an unstarted client. Negative or oversized integers
raise `OverflowError`. Normal calls require a running client; empty batches then
return an empty list. These methods synchronously return an `asyncio.Future`:
use `await` or `asyncio.ensure_future`, not `asyncio.create_task`. Installed stubs
express `Awaitable[list[...]]` with three private, structural `TypedDict` helpers;
those helper names are not runtime classes to import.

Results stay in completion order. Every dictionary now includes `request_index`,
the zero-based position in the original input list, so repeated identical requests
to the same Device remain distinguishable. The other keys are `device_instance`
and `error`, plus `value` for RP or `results` for RPM. `error` is `None` on success
or an existing `BacnetError` instance on a per-request failure, replacing the old
string. `BacnetProtocolError.error_class/error_code` and
`BacnetRejectError.reason`/`BacnetAbortError.reason` are numeric attributes.

```python
outcomes = await client.read_property_from_devices(requests, max_concurrent=8)
for outcome in outcomes:
    original_request = requests[outcome["request_index"]]
    if outcome["error"] is not None:
        print(original_request, type(outcome["error"]).__name__)
    else:
        print(original_request, outcome["value"])
```

RPM property-level `(ErrorClass, ErrorCode)` tuples and undecodable application
values returned as `bytes` remain nested RPM data, not top-level item errors.
Genuine Python result-construction exceptions propagate from the whole batch;
they are not fabricated BACnet item failures. Mixed success means outcomes in a
completed batch. Cancellation returns no partial list, cancels pending requests,
and prevents queued requests from starting; it cannot retract writes already sent.
Remote WP inputs remain six-tuples; the server's local `source_object` argument
is unrelated. Results do not echo complete requests or encoded write values.
Returned values remain inspectable; this is not a general secrecy guarantee.

### Endpoint direct WriteProperty

`EndpointClient.write_property(address, object_id, property_id, value,
priority=None, array_index=None, *, commandability=...)` returns `Awaitable[None]`
through the endpoint's shared requester. The required keyword is exactly
`"commandable"` or `"noncommandable"`, including when no Reporter is configured.
It declares remote property semantics and never changes the supplied wire priority.
Only direct IPv4 B/IP peers are supported. This adds no Python source Reporter
configuration surface; Rust owns that existing optional profile.

Invalid commandability, priority, raw TLV framing and complete request size fail
synchronously with `ValueError`; priorities outside the native u8 range raise
`OverflowError`. `PropertyValue.application_data(b"")` can represent an empty list;
`PropertyValue.null()` represents NULL. The target still decides datatype validity
and may return a protocol error. Existing endpoint read methods keep their native
Awaitable results and established correlation rules.

```python
role = await endpoint.client()
await role.write_property(
    "127.0.0.1:47808", ObjectIdentifier(ObjectType.ANALOG_VALUE, 7),
    PropertyIdentifier.PRESENT_VALUE, PropertyValue.real(21.0),
    priority=8, commandability="commandable",
)
```
